<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Substation Engineering Handbook</title>
<meta name="description" content="A complete study guide to electrical substations: types, bus schemes, components, protection, automation, grounding, design, testing, maintenance, operations and safety.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@400;600&family=IBM+Plex+Sans:wght@400;500;600;700&family=IBM+Plex+Serif:wght@600;700&display=swap" rel="stylesheet">
<link rel="icon" href="data:image/svg+xml,<svg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 100 100'><rect width='100' height='100' rx='20' fill='%23e0a100'/><path d='M58 8 22 56h24l-6 36 38-50H54z' fill='%231b1f27'/></svg>">
<style>
:root{
  --bg:#f6f5f1;--surface:#ffffff;--surface2:#efede6;--fg:#1b1f27;--muted:#5b6270;--line:#dcd8cd;
  --accent:#e0a100;--primary:#14365d;--primary-soft:#e3ebf5;--top:#14365d;
  --ok:#1f7a4a;--ok-soft:#e2f3ea;--warn:#9a5600;--warn-soft:#fdf0db;--danger:#b3261e;--danger-soft:#fbe4e2;--info:#1d5fa8;--info-soft:#e3eefb;
  --code:#f0eee8;--shadow:0 1px 2px rgba(0,0,0,.05),0 6px 20px rgba(0,0,0,.06);--sidebar-w:300px;
  color-scheme:light;
}
@media (prefers-color-scheme: dark){
  :root:not([data-theme="light"]){
    --bg:#0f1218;--surface:#171b23;--surface2:#1f2530;--fg:#e7e9ee;--muted:#9aa3b2;--line:#2b323e;
    --accent:#f2b81c;--primary:#8cb8ea;--primary-soft:#1c2a3d;--top:#0b1320;
    --ok:#5cc98d;--ok-soft:#13261c;--warn:#f0a446;--warn-soft:#2c2112;--danger:#ff8a80;--danger-soft:#2e1716;--info:#7fb2f0;--info-soft:#14233a;
    --code:#1d222b;--shadow:0 1px 2px rgba(0,0,0,.3),0 6px 20px rgba(0,0,0,.3);color-scheme:dark;
  }
}
:root[data-theme="dark"]{
  --bg:#0f1218;--surface:#171b23;--surface2:#1f2530;--fg:#e7e9ee;--muted:#9aa3b2;--line:#2b323e;
  --accent:#f2b81c;--primary:#8cb8ea;--primary-soft:#1c2a3d;--top:#0b1320;
  --ok:#5cc98d;--ok-soft:#13261c;--warn:#f0a446;--warn-soft:#2c2112;--danger:#ff8a80;--danger-soft:#2e1716;--info:#7fb2f0;--info-soft:#14233a;
  --code:#1d222b;--shadow:0 1px 2px rgba(0,0,0,.3),0 6px 20px rgba(0,0,0,.3);color-scheme:dark;
}
*{box-sizing:border-box}
html{scroll-behavior:smooth;scroll-padding-top:76px}
body{margin:0;background:var(--bg);color:var(--fg);font:16px/1.68 "IBM Plex Sans",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;-webkit-text-size-adjust:100%}
a{color:var(--info)}
code,kbd,.mono{font-family:"IBM Plex Mono",ui-monospace,Consolas,monospace;font-size:.9em}
code{background:var(--code);padding:1px 5px;border-radius:4px}
kbd{border:1px solid var(--line);border-bottom-width:2px;border-radius:4px;padding:0 5px;background:var(--surface)}

/* Top bar */
.topbar{position:fixed;inset:0 0 auto 0;height:56px;display:flex;align-items:center;gap:12px;padding:0 16px;background:var(--top);color:#fff;z-index:60;box-shadow:0 1px 0 rgba(255,255,255,.06)}
.brand{display:flex;align-items:center;gap:10px;font-weight:700;white-space:nowrap;color:#fff;text-decoration:none;letter-spacing:.2px}
.brand .bolt{width:30px;height:30px;border-radius:8px;background:#e0a100;display:grid;place-items:center;flex:none}
.brand small{font-weight:500;opacity:.7;margin-left:4px}
.search{position:relative;flex:1;max-width:520px;margin-left:auto}
.search input{width:100%;height:38px;border-radius:9px;border:1px solid rgba(255,255,255,.22);background:rgba(255,255,255,.1);color:#fff;padding:0 40px 0 36px;font:inherit;font-size:14px;outline:none}
.search input:focus{background:rgba(255,255,255,.18);border-color:#e0a100}
.search input::placeholder{color:rgba(255,255,255,.7)}
.search .s-ico{position:absolute;left:11px;top:11px;opacity:.8}
.search .s-key{position:absolute;right:10px;top:9px;font-size:11px;color:rgba(255,255,255,.7);border:1px solid rgba(255,255,255,.3);border-radius:4px;padding:0 5px;font-family:"IBM Plex Mono",monospace}
.results{position:absolute;top:44px;left:0;right:0;max-height:65vh;overflow:auto;background:var(--surface);color:var(--fg);border:1px solid var(--line);border-radius:12px;box-shadow:var(--shadow);display:none}
.results.open{display:block}
.results a{display:block;padding:10px 14px;border-bottom:1px solid var(--line);text-decoration:none;color:var(--fg);font-size:14px;line-height:1.45}
.results a:last-child{border-bottom:0}
.results a:hover,.results a.sel{background:var(--primary-soft)}
.results small{display:block;color:var(--muted);font-size:12px;margin-bottom:2px}
.results .empty{padding:14px;color:var(--muted);font-size:14px}
mark{background:var(--accent);color:#1b1f27;border-radius:2px;padding:0 1px}
.iconbtn{height:38px;min-width:38px;border-radius:9px;border:1px solid rgba(255,255,255,.22);background:transparent;color:#fff;cursor:pointer;display:grid;place-items:center;flex:none}
.iconbtn:hover{background:rgba(255,255,255,.12)}
.menu-btn{display:none}
.progress{position:fixed;top:56px;left:0;height:3px;background:var(--accent);width:0;z-index:61;transition:width .1s linear}

/* Sidebar */
.sidebar{position:fixed;top:56px;bottom:0;left:0;width:var(--sidebar-w);overflow:auto;background:var(--surface);border-right:1px solid var(--line);padding:16px 10px 48px;z-index:50;transition:transform .25s ease}
.side-meta{padding:4px 10px 14px;font-size:13px;color:var(--muted);border-bottom:1px solid var(--line);margin-bottom:10px}
.meter{height:6px;border-radius:3px;background:var(--surface2);overflow:hidden;margin-top:6px}
.meter span{display:block;height:100%;background:var(--ok);width:0;transition:width .3s}
.toc{list-style:none;margin:0;padding:0}
.toc>li>a{display:flex;gap:8px;padding:7px 10px;border-radius:8px;text-decoration:none;color:var(--fg);font-weight:600;font-size:14px;line-height:1.35}
.toc a .n{color:var(--muted);font-family:"IBM Plex Mono",monospace;font-size:12px;min-width:20px;padding-top:2px}
.toc a.done .n{color:var(--ok)}
.toc a.done .n::after{content:" ✓"}
.toc ul{list-style:none;margin:0 0 6px;padding:0 0 0 28px;display:none}
.toc li.open>ul{display:block}
.toc ul a{display:block;padding:4px 10px;font-size:13px;color:var(--muted);text-decoration:none;border-radius:6px;line-height:1.35}
.toc a:hover{background:var(--surface2)}
.toc a.active{background:var(--primary-soft);color:var(--primary)}
.scrim{display:none}

/* Main */
main{margin-left:var(--sidebar-w);padding:84px 40px 80px}
.content{max-width:920px;margin:0 auto}
.hero{background:linear-gradient(135deg,#14365d 0%,#0e2541 60%,#1d2a1a 140%);color:#fff;border-radius:18px;padding:40px 36px;position:relative;overflow:hidden}
.hero::after{content:"";position:absolute;right:-60px;top:-60px;width:280px;height:280px;border-radius:50%;border:40px solid rgba(224,161,0,.18)}
.hero .kicker{font-family:"IBM Plex Mono",monospace;font-size:12px;letter-spacing:2px;text-transform:uppercase;color:#e0a100}
.hero h1{font-family:"IBM Plex Serif",Georgia,serif;font-size:clamp(30px,5vw,46px);line-height:1.12;margin:10px 0 12px;max-width:640px}
.hero p{max-width:620px;opacity:.88;margin:0 0 18px}
.chips{display:flex;flex-wrap:wrap;gap:8px;position:relative;z-index:1}
.chips span{font-size:13px;background:rgba(255,255,255,.1);border:1px solid rgba(255,255,255,.18);padding:4px 10px;border-radius:999px}
.howto{display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:12px;margin:22px 0}
.howto div{background:var(--surface);border:1px solid var(--line);border-radius:12px;padding:14px 16px;font-size:14px}
.howto b{display:block;margin-bottom:2px}
.chgrid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:10px;margin:14px 0 10px}
.chcard{display:block;background:var(--surface);border:1px solid var(--line);border-radius:12px;padding:12px 14px;text-decoration:none;color:var(--fg);transition:border-color .15s,transform .15s}
.chcard:hover{border-color:var(--accent);transform:translateY(-1px)}
.chcard .n{font-family:"IBM Plex Mono",monospace;font-size:12px;color:var(--accent)}
.chcard strong{display:block;font-size:15px;line-height:1.3}
.chcard small{display:block;color:var(--muted);font-size:12.5px;line-height:1.4;margin-top:3px}

section.chapter{padding-top:28px;margin-top:48px;border-top:2px solid var(--line)}
.ch-head{display:flex;align-items:center;justify-content:space-between;gap:12px;flex-wrap:wrap}
.ch-label{font-family:"IBM Plex Mono",monospace;font-size:12px;letter-spacing:2px;text-transform:uppercase;color:var(--accent);font-weight:600}
.done-btn{font:inherit;font-size:13px;border:1px solid var(--line);background:var(--surface);color:var(--muted);border-radius:999px;padding:4px 12px;cursor:pointer}
.done-btn.on{background:var(--ok-soft);color:var(--ok);border-color:var(--ok)}
h2{font-family:"IBM Plex Serif",Georgia,serif;font-size:clamp(26px,3.6vw,34px);line-height:1.2;margin:6px 0 14px}
h3{font-size:21px;line-height:1.3;margin:36px 0 10px;padding-left:12px;border-left:4px solid var(--accent)}
h4{font-size:16.5px;margin:22px 0 6px}
p{margin:10px 0}
.lead{font-size:18px;color:var(--muted)}
ul,ol{padding-left:22px}
li{margin:4px 0}
hr{border:0;border-top:1px solid var(--line);margin:28px 0}

.callout{border-left:4px solid var(--info);background:var(--info-soft);padding:12px 16px;border-radius:0 10px 10px 0;margin:18px 0;font-size:15px}
.callout>strong:first-child{display:block;font-size:12px;letter-spacing:1px;text-transform:uppercase;margin-bottom:2px}
.callout.tip{border-color:var(--ok);background:var(--ok-soft)}
.callout.tip>strong:first-child{color:var(--ok)}
.callout.warn{border-color:var(--warn);background:var(--warn-soft)}
.callout.warn>strong:first-child{color:var(--warn)}
.callout.danger{border-color:var(--danger);background:var(--danger-soft)}
.callout.danger>strong:first-child{color:var(--danger)}
.callout.note>strong:first-child{color:var(--info)}
.callout p{margin:4px 0}

.tbl{overflow-x:auto;margin:18px 0;border:1px solid var(--line);border-radius:12px;background:var(--surface)}
table{border-collapse:collapse;width:100%;font-size:14px;min-width:560px}
th{background:var(--surface2);text-align:left;font-weight:600;white-space:nowrap}
th,td{padding:9px 12px;border-bottom:1px solid var(--line);vertical-align:top}
tr:last-child td{border-bottom:0}
td.c,th.c{text-align:center}

.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:12px;margin:16px 0}
.card{background:var(--surface);border:1px solid var(--line);border-radius:12px;padding:14px 16px;font-size:14.5px}
.card h4{margin:0 0 4px;font-size:15.5px}
.card p{margin:4px 0}
.card .tag{margin-top:6px}
.tag{display:inline-block;font-size:11.5px;padding:1px 8px;border-radius:999px;background:var(--surface2);color:var(--muted);margin:2px 4px 2px 0;font-weight:500}

.pc{display:grid;grid-template-columns:1fr 1fr;gap:12px;margin:12px 0}
.pc>div{border-radius:10px;padding:10px 14px;font-size:14.5px}
.pc .pro{background:var(--ok-soft)}
.pc .con{background:var(--danger-soft)}
.pc b{display:block;font-size:12px;letter-spacing:1px;text-transform:uppercase}
.pc .pro b{color:var(--ok)}.pc .con b{color:var(--danger)}
.pc ul{margin:4px 0;padding-left:18px}

figure{margin:22px 0;background:var(--surface);border:1px solid var(--line);border-radius:14px;padding:16px}
figcaption{font-size:13px;color:var(--muted);margin-top:10px;text-align:center}
figure svg{width:100%;height:auto;display:block}
.fig-row{display:grid;grid-template-columns:1fr 1fr;gap:14px}

.formula{font-family:"IBM Plex Mono",monospace;background:var(--code);border-radius:10px;padding:12px 16px;overflow-x:auto;margin:14px 0;font-size:14.5px;line-height:1.7;white-space:pre-wrap}
.formula .lbl{color:var(--muted);font-size:12px;display:block;font-family:"IBM Plex Sans",sans-serif;letter-spacing:.5px;text-transform:uppercase}
.steps{counter-reset:s;list-style:none;padding:0}
.steps>li{counter-increment:s;position:relative;padding:4px 0 6px 42px;margin:8px 0}
.steps>li::before{content:counter(s);position:absolute;left:0;top:3px;width:28px;height:28px;border-radius:50%;background:var(--primary-soft);color:var(--primary);font-weight:700;display:grid;place-items:center;font-size:13px}
details{border:1px solid var(--line);border-radius:12px;padding:10px 16px;margin:12px 0;background:var(--surface)}
summary{cursor:pointer;font-weight:600}
details[open] summary{margin-bottom:6px}
dl.gloss{display:grid;grid-template-columns:200px 1fr;gap:0;border:1px solid var(--line);border-radius:12px;overflow:hidden;background:var(--surface)}
dl.gloss dt,dl.gloss dd{margin:0;padding:9px 14px;border-bottom:1px solid var(--line);font-size:14.5px}
dl.gloss dt{font-weight:600;background:var(--surface2)}

/* Diagrams */
.dg text{font-family:"IBM Plex Sans",sans-serif;font-size:12px;fill:var(--fg)}
.dg .t-b{font-weight:700;font-size:12.5px}
.dg .t-m{fill:var(--muted);font-size:11px}
.dg .ln{stroke:var(--fg);stroke-width:2;fill:none}
.dg .thin{stroke:var(--muted);stroke-width:1.2;fill:none}
.dg .bus{stroke:var(--accent);stroke-width:6;stroke-linecap:round}
.dg .cb{fill:var(--surface);stroke:var(--danger);stroke-width:2.2}
.dg .ds{fill:var(--surface);stroke:var(--primary);stroke-width:2}
.dg .ar{fill:var(--fg)}
.dg .box{fill:var(--primary-soft);stroke:var(--primary);stroke-width:1.5}
.dg .acc{fill:var(--accent)}

/* Quiz */
.q{background:var(--surface);border:1px solid var(--line);border-radius:12px;padding:14px 16px;margin:12px 0}
.q .qt{font-weight:600;margin:0 0 8px}
.opts{display:grid;gap:6px}
.opts button{font:inherit;font-size:14.5px;text-align:left;padding:8px 12px;border-radius:8px;border:1px solid var(--line);background:var(--bg);color:var(--fg);cursor:pointer}
.opts button:hover:not(:disabled){border-color:var(--primary)}
.opts button.right{background:var(--ok-soft);border-color:var(--ok);color:var(--ok);font-weight:600}
.opts button.wrong{background:var(--danger-soft);border-color:var(--danger);color:var(--danger)}
.opts button:disabled{cursor:default}
.q .exp{display:none;margin:10px 0 0;font-size:14px;color:var(--muted)}
.q.answered .exp{display:block}
.scorebar{position:sticky;top:66px;z-index:5;display:flex;justify-content:space-between;align-items:center;gap:10px;background:var(--surface);border:1px solid var(--line);border-radius:12px;padding:10px 14px;box-shadow:var(--shadow)}
.btn{font:inherit;font-size:14px;border:1px solid var(--line);background:var(--surface2);color:var(--fg);border-radius:8px;padding:6px 12px;cursor:pointer}
.flash{animation:flash 2s ease}
@keyframes flash{0%,40%{background:var(--warn-soft);box-shadow:0 0 0 6px var(--warn-soft)}100%{background:transparent;box-shadow:none}}
.totop{position:fixed;right:18px;bottom:18px;width:44px;height:44px;border-radius:50%;border:1px solid var(--line);background:var(--surface);color:var(--fg);box-shadow:var(--shadow);cursor:pointer;display:none;place-items:center;z-index:30;font-size:18px}
.totop.show{display:grid}
footer{margin-top:60px;padding-top:20px;border-top:1px solid var(--line);font-size:13px;color:var(--muted)}

@media (max-width:1000px){
  .sidebar{transform:translateX(-100%);box-shadow:var(--shadow)}
  body.nav-open .sidebar{transform:none}
  body.nav-open .scrim{display:block;position:fixed;inset:56px 0 0 0;background:rgba(0,0,0,.35);z-index:45}
  main{margin-left:0;padding:76px 16px 60px}
  .menu-btn{display:grid}
  .brand small{display:none}
}
@media (max-width:640px){
  .brand .bt{display:none}
  .search .s-key{display:none}
  .hero{padding:28px 20px}
  .pc,.fig-row{grid-template-columns:1fr}
  dl.gloss{grid-template-columns:1fr}
  dl.gloss dt{border-bottom:0}
  h3{font-size:19px}
}
@media print{
  .topbar,.sidebar,.progress,.totop,.done-btn,.scrim{display:none!important}
  main{margin:0;padding:0}
  section.chapter{break-before:page}
  .hero{color:#000;background:none;border:1px solid #999}
}

.dg .t-s{font-size:10.5px;fill:var(--muted)}
.dg .grid-l{stroke:var(--line);stroke-width:1}
.dg .metal{fill:var(--surface2);stroke:var(--fg);stroke-width:1.4}
.dg .oil{fill:var(--warn-soft);stroke:var(--warn);stroke-width:1.6}
.dg .coil{fill:var(--danger-soft);stroke:var(--danger);stroke-width:1.4}
.dg .core{fill:var(--muted);opacity:.6}
.dg .dash{fill:none;stroke-width:2;stroke-dasharray:7 5}
.dg .curve{fill:none;stroke-width:2.6}
.dg .c-info{stroke:var(--info)}.dg .c-ok{stroke:var(--ok)}.dg .c-warn{stroke:var(--warn)}.dg .c-danger{stroke:var(--danger)}.dg .c-acc{stroke:var(--accent)}
.dg .tc-info{fill:var(--info)}.dg .tc-ok{fill:var(--ok)}.dg .tc-warn{fill:var(--warn)}.dg .tc-danger{fill:var(--danger)}
</style>
</head>
<body>
<header class="topbar">
  <button class="iconbtn menu-btn" id="menuBtn" aria-label="Open table of contents">
    <svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 6h18M3 12h18M3 18h18"/></svg>
  </button>
  <a class="brand" href="#top"><span class="bolt"><svg width="16" height="18" viewBox="0 0 60 90"><path d="M38 0 4 50h24l-6 40 34-52H32z" fill="#1b1f27"/></svg></span><span class="bt">Substation Handbook<small>study guide</small></span></a>
  <div class="search">
    <svg class="s-ico" width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="#fff" stroke-width="2"><circle cx="11" cy="11" r="7"/><path d="m20 20-3.5-3.5"/></svg>
    <input id="q" type="search" placeholder="Search topics, e.g. Buchholz, DGA, ring bus…" autocomplete="off" aria-label="Search the guide">
    <span class="s-key">/</span>
    <div class="results" id="results" role="listbox"></div>
  </div>
  <button class="iconbtn" id="themeBtn" aria-label="Toggle dark mode" title="Toggle dark mode">
    <svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg>
  </button>
</header>
<div class="progress" id="progress"></div>
<nav class="sidebar" id="sidebar" aria-label="Table of contents">
  <div class="side-meta"><span id="meterTxt">0 chapters studied</span><div class="meter"><span id="meterBar"></span></div></div>
  <ul class="toc" id="toc"></ul>
</nav>
<div class="scrim" id="scrim"></div>
<main id="top">
<div class="content">

<div class="hero">
  <div class="kicker">Power Systems · Study Guide</div>
  <h1>Electrical Substations: The Complete Handbook</h1>
  <p>Everything from first principles to field know-how — types, bus schemes, transformers, switchgear, protection, automation, grounding, design, testing, maintenance, operations and safety, in one place.</p>
  <div class="chips"><span>20 chapters</span><span>Diagrams &amp; tables</span><span>Worked examples</span><span>Glossary</span><span>Self-check quiz</span></div>
</div>

<div class="howto">
  <div><b>Navigate</b>Use the sidebar (☰ on mobile). Sections expand as you scroll.</div>
  <div><b>Search</b>Press <kbd>/</kbd> and type any term — results jump straight to the paragraph.</div>
  <div><b>Track progress</b>Tick “Mark as studied” on each chapter. It's saved in your browser.</div>
  <div><b>Test yourself</b>The quiz in Chapter 19 gives instant feedback with explanations.</div>
</div>

<h3 style="margin-top:28px">Chapters</h3>
<div class="chgrid" id="chapterGrid"></div>

<div class="callout warn"><strong>Important</strong>This guide is for learning. Real substation work must follow your utility's standards, the applicable codes (e.g., IEEE/IEC, NFPA 70E, Philippine Electrical Code, Philippine Grid Code), manufacturer instructions and a qualified engineer's judgment. Numbers given as “typical” are for orientation, not design.</div>

<!-- ===================== CHAPTER 1 ===================== -->
<section class="chapter" id="intro" data-blurb="What substations do and where they sit in the power system.">
<h2>Introduction to Substations</h2>
<p class="lead">A substation is a node of the power system where voltage is transformed, circuits are switched and protected, and power flow is measured and controlled. Every kilowatt-hour you use has passed through several of them.</p>

<h3>What is a substation?</h3>
<p>A <b>substation</b> is an assembly of high-voltage equipment — transformers, circuit breakers, disconnectors, busbars, instrument transformers, surge arresters and their protection, control and communication systems — installed at one site to connect, convert and protect parts of the electrical network. Substations sit between generation, transmission lines and distribution feeders, acting as the junctions where power is redirected, stepped up or down, and isolated when something goes wrong.</p>
<div class="callout note"><strong>Mental model</strong>Think of a substation as a <i>highway interchange</i> for electricity: the busbars are the roads, circuit breakers are the gates that can close instantly in an emergency, transformers are the ramps between highways of different “speeds” (voltages), and the control room is the traffic management centre.</div>

<h3>Where substations fit in the power system</h3>
<figure>
<svg class="dg" viewBox="0 0 980 190" role="img" aria-label="Power system chain from generation to consumers">
  <g>
    <rect class="box" x="10" y="40" width="170" height="70" rx="10"/>
    <text class="t-b" x="95" y="64" text-anchor="middle">Power plant</text>
    <text x="95" y="82" text-anchor="middle">Generator</text>
    <text class="t-m" x="95" y="99" text-anchor="middle">11 – 25 kV</text>
    <rect class="box" x="207" y="40" width="170" height="70" rx="10"/>
    <text class="t-b" x="292" y="64" text-anchor="middle">Step-up substation</text>
    <text x="292" y="82" text-anchor="middle">GSU transformer</text>
    <text class="t-m" x="292" y="99" text-anchor="middle">→ 230 – 500 kV</text>
    <rect class="box" x="404" y="40" width="170" height="70" rx="10"/>
    <text class="t-b" x="489" y="64" text-anchor="middle">Transmission S/S</text>
    <text x="489" y="82" text-anchor="middle">Grid / switching</text>
    <text class="t-m" x="489" y="99" text-anchor="middle">→ 69 – 138 kV</text>
    <rect class="box" x="601" y="40" width="170" height="70" rx="10"/>
    <text class="t-b" x="686" y="64" text-anchor="middle">Distribution S/S</text>
    <text x="686" y="82" text-anchor="middle">Feeder breakers</text>
    <text class="t-m" x="686" y="99" text-anchor="middle">→ 13.8 – 34.5 kV</text>
    <rect class="box" x="798" y="40" width="170" height="70" rx="10"/>
    <text class="t-b" x="883" y="64" text-anchor="middle">Consumers</text>
    <text x="883" y="82" text-anchor="middle">Pole / pad transformer</text>
    <text class="t-m" x="883" y="99" text-anchor="middle">230 / 400 V</text>
  </g>
  <g>
    <line class="ln" x1="180" y1="75" x2="199" y2="75"/><polygon class="ar" points="197,69 207,75 197,81"/>
    <line class="ln" x1="377" y1="75" x2="396" y2="75"/><polygon class="ar" points="394,69 404,75 394,81"/>
    <line class="ln" x1="574" y1="75" x2="593" y2="75"/><polygon class="ar" points="591,69 601,75 591,81"/>
    <line class="ln" x1="771" y1="75" x2="790" y2="75"/><polygon class="ar" points="788,69 798,75 788,81"/>
  </g>
  <g>
    <line class="thin" x1="10" y1="135" x2="180" y2="135"/><text class="t-m" x="95" y="155" text-anchor="middle">GENERATION</text>
    <line class="thin" x1="207" y1="135" x2="574" y2="135"/><text class="t-m" x="390" y="155" text-anchor="middle">TRANSMISSION &amp; SUB-TRANSMISSION</text>
    <line class="thin" x1="601" y1="135" x2="968" y2="135"/><text class="t-m" x="785" y="155" text-anchor="middle">DISTRIBUTION</text>
  </g>
</svg>
<figcaption>Simplified chain from generation to the consumer. Voltages are typical; every utility has its own standard levels.</figcaption>
</figure>
<p>Power is generated at medium voltage, stepped up to transmission voltage to cut I²R losses over distance, then stepped down in stages. Each step-down point is a substation. Higher voltage means lower current for the same power (<code>P = √3·V·I·cosφ</code>), so smaller conductors and much lower losses.</p>
<div class="callout tip"><strong>Philippine context</strong>The Philippine transmission grid uses 500, 230, 138, 115 and 69 kV, while distribution utilities and electric cooperatives commonly use 34.5, 13.8 and 13.2 kV primary feeders (and 7.62–7.97 kV phase-to-neutral on single-phase laterals), with 230 V secondary service. Always confirm against your utility's standards.</div>

<h3>Core functions of a substation</h3>
<div class="grid">
  <div class="card"><h4>Voltage transformation</h4><p>Step voltage up or down with power transformers so energy can move efficiently and be used safely.</p></div>
  <div class="card"><h4>Switching</h4><p>Connect and disconnect lines, transformers and loads for operation, maintenance and reconfiguration.</p></div>
  <div class="card"><h4>Protection</h4><p>Detect faults with relays and isolate them in milliseconds with circuit breakers to protect people, equipment and system stability.</p></div>
  <div class="card"><h4>Voltage &amp; reactive control</h4><p>Tap changers, capacitor banks, reactors, SVCs and STATCOMs keep voltage within limits.</p></div>
  <div class="card"><h4>Measurement &amp; metering</h4><p>Instrument transformers feed meters, relays and SCADA with scaled-down currents and voltages.</p></div>
  <div class="card"><h4>Interconnection</h4><p>Tie together lines, generating plants and neighbouring grids so power can flow where it's needed.</p></div>
  <div class="card"><h4>Conversion</h4><p>Converter stations change AC to DC (HVDC) or connect asynchronous grids; traction substations feed railways.</p></div>
  <div class="card"><h4>Communication hub</h4><p>RTUs, gateways, fibre and PLCC carry data and teleprotection signals to the control centre and remote ends.</p></div>
</div>

<h3>Voltage classes</h3>
<p>Terminology varies between standards and countries, but the following classification is widely used:</p>
<div class="tbl"><table>
<tr><th>Class</th><th>Range (phase-to-phase)</th><th>Typical use</th></tr>
<tr><td>Low voltage (LV)</td><td>≤ 1 kV</td><td>Consumer service, station auxiliary supply (230/400 V, 120/240 V, 480 V)</td></tr>
<tr><td>Medium voltage (MV)</td><td>&gt; 1 kV to ≈ 35 kV (some definitions to 52 or 69 kV)</td><td>Distribution feeders, generator terminals, industrial plants</td></tr>
<tr><td>High voltage (HV)</td><td>≈ 35 kV to 230 kV</td><td>Sub-transmission and transmission</td></tr>
<tr><td>Extra-high voltage (EHV)</td><td>&gt; 230 kV to ≈ 800 kV</td><td>Bulk transmission backbone (345, 400, 500, 765 kV)</td></tr>
<tr><td>Ultra-high voltage (UHV)</td><td>≥ 800 kV AC (and ±800 kV DC and above)</td><td>Very long-distance bulk transmission (e.g., 1000 kV AC, ±1100 kV DC)</td></tr>
</table></div>

<h3>Anatomy of a typical substation</h3>
<p>Walking through an outdoor HV substation you will typically find:</p>
<ul>
  <li><b>Switchyard</b> – outdoor area containing the HV equipment arranged in <b>bays</b>.</li>
  <li><b>Transformer area</b> – power transformers on foundations with oil containment pits, fire walls and sometimes deluge systems.</li>
  <li><b>Control building / relay house</b> – protection and control panels, SCADA, communication equipment, battery room, AC/DC distribution boards.</li>
  <li><b>MV switchgear room</b> – indoor metal-clad switchgear for outgoing distribution feeders.</li>
  <li><b>Cable trenches and ducts</b> – carrying control and power cables between yard and building.</li>
  <li><b>Grounding grid</b> – a buried mesh of copper conductors under the entire site.</li>
  <li><b>Lightning protection</b> – shield wires and/or masts over the yard.</li>
  <li><b>Perimeter fence, gates, lighting, access roads</b> – security and safe access for heavy equipment.</li>
</ul>
<figure><svg class="dg" viewBox="0 0 760 385" role="img" aria-label="Plan view of a typical distribution substation">
<g opacity=".6"><line class="grid-l" x1="40" y1="30" x2="40" y2="345"/><line class="grid-l" x1="80" y1="30" x2="80" y2="345"/><line class="grid-l" x1="120" y1="30" x2="120" y2="345"/><line class="grid-l" x1="160" y1="30" x2="160" y2="345"/><line class="grid-l" x1="200" y1="30" x2="200" y2="345"/><line class="grid-l" x1="240" y1="30" x2="240" y2="345"/><line class="grid-l" x1="280" y1="30" x2="280" y2="345"/><line class="grid-l" x1="320" y1="30" x2="320" y2="345"/><line class="grid-l" x1="360" y1="30" x2="360" y2="345"/><line class="grid-l" x1="400" y1="30" x2="400" y2="345"/><line class="grid-l" x1="440" y1="30" x2="440" y2="345"/><line class="grid-l" x1="480" y1="30" x2="480" y2="345"/><line class="grid-l" x1="520" y1="30" x2="520" y2="345"/><line class="grid-l" x1="560" y1="30" x2="560" y2="345"/><line class="grid-l" x1="600" y1="30" x2="600" y2="345"/><line class="grid-l" x1="640" y1="30" x2="640" y2="345"/><line class="grid-l" x1="680" y1="30" x2="680" y2="345"/><line class="grid-l" x1="720" y1="30" x2="720" y2="345"/><line class="grid-l" x1="30" y1="40" x2="730" y2="40"/><line class="grid-l" x1="30" y1="80" x2="730" y2="80"/><line class="grid-l" x1="30" y1="120" x2="730" y2="120"/><line class="grid-l" x1="30" y1="160" x2="730" y2="160"/><line class="grid-l" x1="30" y1="200" x2="730" y2="200"/><line class="grid-l" x1="30" y1="240" x2="730" y2="240"/><line class="grid-l" x1="30" y1="280" x2="730" y2="280"/><line class="grid-l" x1="30" y1="320" x2="730" y2="320"/></g>
<path d="M555 350 H25 V25 H735 V350 H615" fill="none" stroke="var(--muted)" stroke-width="2.5" stroke-dasharray="8 4"/>
<text class="t-s" x="585" y="368" text-anchor="middle">Gate</text>
<rect x="50" y="45" width="420" height="150" rx="6" fill="var(--surface)" stroke="var(--line)" stroke-width="1.5"/>
<text class="t-b" x="60" y="62">69 kV switchyard (AIS)</text>
<line class="ln" x1="350" y1="4" x2="350" y2="72"/><line class="ln" x1="430" y1="4" x2="430" y2="72"/>
<text class="t-s" x="440" y="14">Incoming 69 kV lines</text>
<line class="ln" x1="330" y1="72" x2="450" y2="72" stroke-width="4"/>
<line class="ln" x1="350" y1="72" x2="350" y2="175"/><circle class="ds" cx="350" cy="92" r="5"/><rect class="cb" x="342" y="112" width="16" height="16"/><circle class="ds" cx="350" cy="152" r="5"/>
<line class="ln" x1="430" y1="72" x2="430" y2="175"/><circle class="ds" cx="430" cy="92" r="5"/><rect class="cb" x="422" y="112" width="16" height="16"/><circle class="ds" cx="430" cy="152" r="5"/>
<line class="bus" x1="110" y1="175" x2="450" y2="175"/><text class="t-s" x="115" y="166">69 kV bus</text>
<line class="ln" x1="135" y1="175" x2="135" y2="222"/><rect class="cb" x="127" y="188" width="16" height="16"/>
<line class="ln" x1="275" y1="175" x2="275" y2="222"/><rect class="cb" x="267" y="188" width="16" height="16"/>
<rect x="90" y="214" width="90" height="78" rx="4" fill="none" stroke="var(--warn)" stroke-width="1.5" stroke-dasharray="5 4"/>
<rect x="230" y="214" width="90" height="78" rx="4" fill="none" stroke="var(--warn)" stroke-width="1.5" stroke-dasharray="5 4"/>
<rect class="box" x="100" y="222" width="70" height="60" rx="6"/><text class="t-b" x="135" y="248" text-anchor="middle">T1</text><text class="t-s" x="135" y="264" text-anchor="middle">69/13.8 kV</text>
<rect class="box" x="240" y="222" width="70" height="60" rx="6"/><text class="t-b" x="275" y="248" text-anchor="middle">T2</text><text class="t-s" x="275" y="264" text-anchor="middle">69/13.8 kV</text>
<line class="ln" x1="205" y1="210" x2="205" y2="296" stroke-width="5"/><text class="t-s" x="198" y="253" text-anchor="middle" transform="rotate(-90 198 253)">Fire wall</text>
<line class="ln" x1="135" y1="282" x2="135" y2="300"/><line class="ln" x1="275" y1="282" x2="275" y2="300"/>
<rect class="metal" x="90" y="300" width="240" height="38" rx="4"/><text x="210" y="323" text-anchor="middle">13.8 kV switchgear room</text>
<g><line class="ln" x1="130" y1="338" x2="130" y2="367"/><polygon fill="var(--fg)" points="130,376 125.5,367 134.5,367"/><line class="ln" x1="170" y1="338" x2="170" y2="367"/><polygon fill="var(--fg)" points="170,376 165.5,367 174.5,367"/><line class="ln" x1="210" y1="338" x2="210" y2="367"/><polygon fill="var(--fg)" points="210,376 205.5,367 214.5,367"/><line class="ln" x1="250" y1="338" x2="250" y2="367"/><polygon fill="var(--fg)" points="250,376 245.5,367 254.5,367"/><line class="ln" x1="290" y1="338" x2="290" y2="367"/><polygon fill="var(--fg)" points="290,376 285.5,367 294.5,367"/></g>
<text class="t-s" x="300" y="372">Outgoing feeders</text>
<text class="t-b" x="610" y="52" text-anchor="middle">Control building</text>
<rect class="box" x="500" y="60" width="220" height="115" rx="6"/>
<line class="thin" x1="600" y1="60" x2="600" y2="175"/><line class="thin" x1="600" y1="118" x2="720" y2="118"/>
<text x="550" y="112" text-anchor="middle"><tspan x="550">Relay &amp;</tspan><tspan x="550" dy="15">control room</tspan></text>
<text class="t-s" x="660" y="93" text-anchor="middle">Battery room</text>
<text class="t-s" x="660" y="150" text-anchor="middle">SCADA / telecom</text>
<path d="M500 150 H482 V205 H100" fill="none" stroke="var(--muted)" stroke-width="3" stroke-dasharray="3 3"/>
<text class="t-s" x="482" y="236" text-anchor="middle">Cable trench</text>
<rect x="560" y="175" width="50" height="177" fill="var(--surface2)" stroke="var(--line)"/>
<rect x="335" y="300" width="225" height="30" fill="var(--surface2)" stroke="var(--line)"/>
<text class="t-s" x="447" y="319" text-anchor="middle">Access road (transformer delivery)</text>
<circle cx="50" cy="45" r="6" fill="var(--accent)" stroke="var(--fg)"/><circle cx="470" cy="45" r="6" fill="var(--accent)" stroke="var(--fg)"/><circle cx="50" cy="195" r="6" fill="var(--accent)" stroke="var(--fg)"/><circle cx="470" cy="195" r="6" fill="var(--accent)" stroke="var(--fg)"/>
<circle cx="632" cy="238" r="6" fill="var(--accent)" stroke="var(--fg)"/><text class="t-s" x="644" y="242">Lightning mast</text>
<rect x="626" y="254" width="12" height="10" fill="none" stroke="var(--warn)" stroke-dasharray="3 2"/><text class="t-s" x="644" y="263">Oil pit / bund</text>
<line class="grid-l" x1="626" y1="281" x2="638" y2="281" stroke-width="2"/><text class="t-s" x="644" y="285">Buried ground grid</text>
</svg><figcaption>Bird’s-eye plan of a typical 69/13.8 kV distribution substation: switchyard, transformers in oil pits separated by a fire wall, MV switchgear room, control building, cable trench, road and lightning masts. The faint grid shows the buried grounding mesh under the whole fenced area.</figcaption></figure>
<h4>The “bay” concept</h4>
<p>A <b>bay</b> is the set of equipment that connects one circuit (a line, a transformer, a capacitor bank, a bus coupler) to the busbars. Substations are designed, built, numbered and operated bay-by-bay. Common bay types: <span class="tag">Line bay</span><span class="tag">Transformer bay</span><span class="tag">Bus coupler / bus section bay</span><span class="tag">Capacitor / reactor bay</span><span class="tag">Feeder bay</span><span class="tag">Generator bay</span></p>
<figure>
<svg class="dg" viewBox="0 0 960 200" role="img" aria-label="Typical outgoing line bay">
  <line class="ln" x1="20" y1="90" x2="820" y2="90"/>
  <text class="t-b" x="20" y="78">Overhead line</text>
  <!-- arrester -->
  <line class="ln" x1="110" y1="90" x2="110" y2="112"/><rect class="ds" x="102" y="112" width="16" height="28"/><path class="ln" d="M110 118 v14 m-4 -5 l4 5 l4 -5"/>
  <line class="ln" x1="110" y1="140" x2="110" y2="150"/><path class="ln" d="M98 150 h24 M102 155 h16 M106 160 h8"/>
  <!-- CVT -->
  <line class="ln" x1="210" y1="90" x2="210" y2="114"/><path class="ln" d="M198 114 h24 M198 120 h24"/><line class="ln" x1="210" y1="120" x2="210" y2="128"/><circle class="ds" cx="210" cy="138" r="10"/><path class="ln" d="M198 156 h24 M202 161 h16 M206 166 h8"/><line class="ln" x1="210" y1="148" x2="210" y2="156"/>
  <!-- wave trap -->
  <rect class="box" x="285" y="76" width="40" height="28" rx="6"/><text class="t-b" x="305" y="95" text-anchor="middle">WT</text>
  <!-- line DS + ES -->
  <circle class="ds" cx="410" cy="90" r="7"/>
  <line class="ln" x1="385" y1="90" x2="385" y2="118"/><circle class="ds" cx="385" cy="126" r="6"/><line class="ln" x1="385" y1="132" x2="385" y2="146"/><path class="ln" d="M373 146 h24 M377 151 h16 M381 156 h8"/>
  <!-- CT -->
  <circle cx="500" cy="90" r="12" fill="none" stroke="var(--info)" stroke-width="2.4"/>
  <!-- CB -->
  <rect class="cb" x="580" y="79" width="22" height="22"/>
  <!-- bus DS -->
  <circle class="ds" cx="700" cy="90" r="7"/>
  <!-- bus -->
  <line class="bus" x1="820" y1="30" x2="820" y2="160"/>
  <text class="t-b" x="840" y="95">Busbar</text>
  <g class="t-m">
    <text x="110" y="186" text-anchor="middle">Surge arrester</text>
    <text x="210" y="186" text-anchor="middle">CVT</text>
    <text x="305" y="186" text-anchor="middle">Wave trap</text>
    <text x="398" y="186" text-anchor="middle">Line DS + earth sw.</text>
    <text x="500" y="186" text-anchor="middle">Current transf.</text>
    <text x="591" y="186" text-anchor="middle">Circuit breaker</text>
    <text x="700" y="186" text-anchor="middle">Bus disconnector</text>
  </g>
</svg>
<figcaption>Typical equipment sequence in an outgoing HV line bay, from the line entry to the busbar.</figcaption>
</figure>
<p>Why this order? The <b>arrester</b> is first so it meets incoming surges before anything else. The <b>CVT</b> and <b>wave trap</b> serve line metering, protection and power-line-carrier communication. The <b>line disconnector with earth switch</b> provides visible isolation and lets crews ground the line. <b>CTs</b> sit next to the <b>breaker</b> so the protection zones overlap at the breaker, and the <b>bus disconnector</b> isolates the breaker from the bus for maintenance.</p>

<h3>Key quantities you must know</h3>
<div class="tbl"><table>
<tr><th>Term</th><th>Meaning</th><th>Why it matters</th></tr>
<tr><td>kV (rated / Um)</td><td>Nominal and maximum system voltage</td><td>Determines insulation, clearances and equipment class</td></tr>
<tr><td>MVA</td><td>Apparent power rating</td><td>Sizes transformers, conductors and breakers</td></tr>
<tr><td>Fault level (kA / MVA)</td><td>Maximum short-circuit current available at a bus</td><td>Sets breaker interrupting rating, bus forces, grounding design</td></tr>
<tr><td>BIL / LIWV</td><td>Basic lightning impulse insulation level</td><td>Equipment must withstand lightning surges</td></tr>
<tr><td>%Z (impedance)</td><td>Transformer short-circuit impedance</td><td>Limits fault current, affects voltage regulation and paralleling</td></tr>
<tr><td>N-1</td><td>System stays within limits after losing any one element</td><td>Drives redundancy and bus scheme choice</td></tr>
</table></div>
</section>

<!-- ===================== CHAPTER 2 ===================== -->
<section class="chapter" id="types" data-blurb="By function, insulation technology, installation and voltage.">
<h2>Types of Substations</h2>
<p class="lead">Substations are classified in several overlapping ways: by what they do, how their HV parts are insulated, where and how they are installed, and their voltage level.</p>

<h3>Classification by function</h3>
<div class="grid">
  <div class="card"><h4>Generating (step-up) substation</h4><p>At the power plant. The generator step-up (GSU) transformer raises 11–25 kV to transmission voltage.</p><span class="tag">GSU</span><span class="tag">Plant switchyard</span></div>
  <div class="card"><h4>Transmission / grid substation</h4><p>Interconnects EHV/HV lines, often with large autotransformers between voltage levels (e.g., 500/230 kV, 230/138 kV).</p><span class="tag">Bulk power</span><span class="tag">High reliability</span></div>
  <div class="card"><h4>Sub-transmission substation</h4><p>Steps down to 69–138 kV to supply distribution substations and large industries.</p></div>
  <div class="card"><h4>Distribution substation</h4><p>Steps down to 13.8–34.5 kV and feeds radial distribution feeders through MV breakers or reclosers.</p><span class="tag">Most numerous</span></div>
  <div class="card"><h4>Switching station</h4><p>No transformation — only breakers and buses to connect and sectionalise lines at the same voltage.</p></div>
  <div class="card"><h4>Converter station</h4><p>Converts AC↔DC for HVDC links (LCC or VSC/MMC technology), or links asynchronous grids back-to-back.</p></div>
  <div class="card"><h4>Collector / renewable substation</h4><p>Collects 33–34.5 kV arrays from wind turbines, solar inverters or BESS and steps up to grid voltage.</p><span class="tag">Grid code compliance</span></div>
  <div class="card"><h4>Industrial / customer substation</h4><p>Owned by a large consumer (factory, mall, data centre) receiving HV or MV from the utility.</p></div>
  <div class="card"><h4>Traction substation</h4><p>Supplies railways and metros, e.g., 25 kV single-phase AC or 750–1500 V DC via rectifiers.</p></div>
  <div class="card"><h4>Mobile substation</h4><p>Trailer-mounted transformer and switchgear for emergencies, disaster recovery or maintenance cover.</p><span class="tag">Rapid deployment</span></div>
</div>

<h3>Classification by insulation technology</h3>
<div class="tbl"><table>
<tr><th>Feature</th><th>AIS (Air-Insulated)</th><th>GIS (Gas-Insulated)</th><th>Hybrid / MTS</th></tr>
<tr><td>Insulating medium</td><td>Atmospheric air between live parts</td><td>Pressurised SF₆ (or alternative gas) inside grounded metal enclosures</td><td>GIS-type breaker module + air-insulated busbars</td></tr>
<tr><td>Footprint</td><td>Largest</td><td>Very compact — often 10–30% of an equivalent AIS</td><td>Intermediate</td></tr>
<tr><td>Capital cost</td><td>Lowest equipment cost</td><td>Highest equipment cost (land savings can offset)</td><td>Medium</td></tr>
<tr><td>Environmental exposure</td><td>Exposed to pollution, salt, animals, weather</td><td>Sealed; immune to pollution and humidity</td><td>Partially sealed</td></tr>
<tr><td>Maintenance</td><td>Regular cleaning, visible inspection</td><td>Very low, but specialised skills and gas handling</td><td>Low–medium</td></tr>
<tr><td>Repair time after major fault</td><td>Short, parts easy to replace</td><td>Long; gas compartments must be opened</td><td>Medium</td></tr>
<tr><td>Typical use</td><td>Rural and suburban sites with land available</td><td>Cities, underground, offshore, coastal/polluted, high altitude</td><td>Upgrades, space-limited extensions</td></tr>
<tr><td>Key concern</td><td>Clearances, flashover, wildlife</td><td>SF₆ is a potent greenhouse gas; leak management</td><td>Interface engineering</td></tr>
</table></div>

<h3>Classification by installation</h3>
<ul>
  <li><b>Outdoor</b> – equipment in an open switchyard. Standard above about 66 kV for AIS.</li>
  <li><b>Indoor</b> – equipment inside a building, typical for MV switchgear and for GIS at all voltages.</li>
  <li><b>Underground</b> – GIS in basements or caverns under dense cities.</li>
  <li><b>Pole-mounted</b> – small transformers (typically up to ~250 kVA) with fuse cutouts on distribution poles.</li>
  <li><b>Pad-mounted</b> – ground-level, tamper-resistant cabinets for underground residential distribution.</li>
  <li><b>Unit / compact / kiosk substations</b> – factory-built package of MV switchgear, transformer and LV board in one enclosure.</li>
  <li><b>Containerised / E-house / skid-mounted</b> – prefabricated modules shipped tested, common for renewables, mining and fast-track projects.</li>
  <li><b>Offshore</b> – platform substations for offshore wind farms.</li>
</ul>

<h3>Other classifications</h3>
<div class="tbl"><table>
<tr><th>Basis</th><th>Types</th></tr>
<tr><td>Staffing</td><td>Attended (manned) vs unattended / remotely controlled (the modern norm)</td></tr>
<tr><td>Breaker design</td><td>Live-tank (interrupter at line potential on insulators) vs dead-tank (interrupter in grounded tank, CTs on bushings)</td></tr>
<tr><td>Control technology</td><td>Conventional (hard-wired copper) vs digital substation (IEC 61850 station and process bus)</td></tr>
<tr><td>Ownership</td><td>Transmission operator, distribution utility, generator, customer-owned</td></tr>
<tr><td>Bus scheme</td><td>Single bus, double bus, ring, breaker-and-a-half, etc. (Chapter 3)</td></tr>
</table></div>
</section>

<!-- ===================== CHAPTER 3 ===================== -->
<section class="chapter" id="schemes" data-blurb="Single-line diagrams and all the classic bus arrangements compared.">
<h2>Single-Line Diagrams &amp; Bus Schemes</h2>
<p class="lead">The bus scheme — how breakers and buses are connected — decides how reliable, flexible, maintainable and expensive a substation is. It is the most important early design decision.</p>

<h3>Reading a single-line diagram (SLD)</h3>
<p>A <b>single-line diagram</b> represents a three-phase system with one line per circuit. It shows the electrical connections, equipment ratings, CT/VT ratios and protection functions. Every operator and engineer must be fluent in it. Common symbols:</p>
<figure>
<svg class="dg" viewBox="0 0 700 112" role="img" aria-label="Common SLD symbols">
  <line class="ln" x1="50" y1="10" x2="50" y2="32"/><rect class="cb" x="40" y="32" width="20" height="20"/><line class="ln" x1="50" y1="52" x2="50" y2="78"/>
  <line class="ln" x1="150" y1="10" x2="150" y2="34"/><line class="ln" x1="144" y1="34" x2="156" y2="34"/><line class="ln" x1="150" y1="78" x2="150" y2="62"/><line class="ln" x1="150" y1="62" x2="164" y2="38"/>
  <line class="ln" x1="250" y1="6" x2="250" y2="22"/><circle cx="250" cy="34" r="12" fill="none" stroke="var(--fg)" stroke-width="2"/><circle cx="250" cy="52" r="12" fill="none" stroke="var(--fg)" stroke-width="2"/><line class="ln" x1="250" y1="64" x2="250" y2="80"/>
  <line class="ln" x1="350" y1="8" x2="350" y2="80"/><circle cx="350" cy="44" r="11" fill="none" stroke="var(--info)" stroke-width="2.4"/>
  <line class="ln" x1="450" y1="6" x2="450" y2="22"/><rect class="ds" x="442" y="22" width="16" height="30"/><path class="ln" d="M450 27 v18 m-4 -6 l4 6 l4 -6"/><line class="ln" x1="450" y1="52" x2="450" y2="64"/><path class="ln" d="M438 64 h24 M442 69 h16 M446 74 h8"/>
  <line class="ln" x1="550" y1="10" x2="550" y2="52"/><path class="ln" d="M536 52 h28 M541 58 h18 M546 64 h8"/>
  <line class="ln" x1="650" y1="8" x2="650" y2="80"/><rect class="ds" x="643" y="28" width="14" height="32"/>
  <g class="t-m"><text x="50" y="100" text-anchor="middle">Circuit breaker</text><text x="150" y="100" text-anchor="middle">Disconnector</text><text x="250" y="100" text-anchor="middle">Transformer</text><text x="350" y="100" text-anchor="middle">Current transf.</text><text x="450" y="100" text-anchor="middle">Surge arrester</text><text x="550" y="100" text-anchor="middle">Earth / ground</text><text x="650" y="100" text-anchor="middle">Fuse</text></g>
</svg>
<figcaption>IEC- and ANSI-style symbols vary in detail. In the bus-scheme diagrams below: red square = circuit breaker, small blue circle = disconnector, thick amber line = busbar, arrow = outgoing circuit.</figcaption>
</figure>
<div class="callout tip"><strong>Know-how</strong>When reading an SLD, trace a fault: “If a fault happens here, which breakers must open, which relays see it, and what loses supply?” Doing this for each scheme is the fastest way to understand its strengths and weaknesses.</div>

<h3>Single bus</h3>
<div class="fig-row">
<figure style="margin:0"><svg class="dg" viewBox="0 0 340 200" role="img" aria-label="Single bus scheme">
<line class="ln" x1="170" y1="8" x2="170" y2="50"/><rect class="cb" x="162" y="21" width="16" height="16"/><text class="t-m" x="182" y="22">Source</text>
<line class="bus" x1="30" y1="50" x2="310" y2="50"/><text class="t-b" x="30" y="40">Bus</text>
<line class="ln" x1="80" y1="50" x2="80" y2="165"/><rect class="cb" x="72" y="97" width="16" height="16"/><polygon class="ar" points="74,163 86,163 80,175"/><text x="80" y="192" text-anchor="middle">F1</text>
<line class="ln" x1="170" y1="50" x2="170" y2="165"/><rect class="cb" x="162" y="97" width="16" height="16"/><polygon class="ar" points="164,163 176,163 170,175"/><text x="170" y="192" text-anchor="middle">F2</text>
<line class="ln" x1="260" y1="50" x2="260" y2="165"/><rect class="cb" x="252" y="97" width="16" height="16"/><polygon class="ar" points="254,163 266,163 260,175"/><text x="260" y="192" text-anchor="middle">F3</text>
</svg><figcaption>Single bus</figcaption></figure>
<figure style="margin:0"><svg class="dg" viewBox="0 0 340 200" role="img" aria-label="Sectionalized bus scheme">
<line class="ln" x1="90" y1="8" x2="90" y2="60"/><rect class="cb" x="82" y="22" width="16" height="16"/>
<line class="ln" x1="250" y1="8" x2="250" y2="60"/><rect class="cb" x="242" y="22" width="16" height="16"/>
<line class="bus" x1="25" y1="60" x2="150" y2="60"/><line class="bus" x1="190" y1="60" x2="315" y2="60"/>
<line class="ln" x1="150" y1="60" x2="190" y2="60"/><rect class="cb" x="162" y="52" width="16" height="16"/><text class="t-m" x="170" y="88" text-anchor="middle">Bus tie</text>
<text class="t-m" x="22" y="48">Sec. A</text><text class="t-m" x="275" y="48">Sec. B</text>
<line class="ln" x1="45" y1="60" x2="45" y2="165"/><rect class="cb" x="37" y="102" width="16" height="16"/><polygon class="ar" points="39,163 51,163 45,175"/>
<line class="ln" x1="125" y1="60" x2="125" y2="165"/><rect class="cb" x="117" y="102" width="16" height="16"/><polygon class="ar" points="119,163 131,163 125,175"/>
<line class="ln" x1="215" y1="60" x2="215" y2="165"/><rect class="cb" x="207" y="102" width="16" height="16"/><polygon class="ar" points="209,163 221,163 215,175"/>
<line class="ln" x1="295" y1="60" x2="295" y2="165"/><rect class="cb" x="287" y="102" width="16" height="16"/><polygon class="ar" points="289,163 301,163 295,175"/>
</svg><figcaption>Sectionalized single bus</figcaption></figure>
</div>
<p>All circuits connect to one bus. Simple, cheap and easy to operate and protect — but a bus fault or bus maintenance means a <b>total outage</b>, and breaker maintenance takes that circuit out of service. <b>Sectionalizing</b> with a bus-tie breaker splits the bus so a fault only drops one half; supplying each half from a separate source gives reasonable reliability at modest cost. This is the workhorse of distribution substations.</p>

<h3>Main and transfer bus</h3>
<figure><svg class="dg" viewBox="0 0 360 220" role="img" aria-label="Main and transfer bus scheme" style="max-width:520px;margin:auto">
<line class="bus" x1="20" y1="40" x2="340" y2="40"/><text class="t-b" x="20" y="30">Main bus</text>
<line class="bus" x1="20" y1="190" x2="340" y2="190"/><text class="t-b" x="20" y="212">Transfer bus</text>
<line class="ln" x1="55" y1="40" x2="55" y2="190"/><rect class="cb" x="47" y="107" width="16" height="16"/><text class="t-m" x="64" y="104">Coupler</text>
<g>
<line class="ln" x1="140" y1="40" x2="140" y2="190"/><circle class="ds" cx="140" cy="62" r="5"/><rect class="cb" x="132" y="85" width="16" height="16"/><circle class="ds" cx="140" cy="125" r="5"/><circle class="ds" cx="140" cy="170" r="5"/><line class="ln" x1="140" y1="148" x2="168" y2="148"/><polygon class="ar" points="166,142 166,154 176,148"/><text x="160" y="138">F1</text>
<line class="ln" x1="230" y1="40" x2="230" y2="190"/><circle class="ds" cx="230" cy="62" r="5"/><rect class="cb" x="222" y="85" width="16" height="16"/><circle class="ds" cx="230" cy="125" r="5"/><circle class="ds" cx="230" cy="170" r="5"/><line class="ln" x1="230" y1="148" x2="258" y2="148"/><polygon class="ar" points="256,142 256,154 266,148"/><text x="250" y="138">F2</text>
<line class="ln" x1="310" y1="40" x2="310" y2="190"/><circle class="ds" cx="310" cy="62" r="5"/><rect class="cb" x="302" y="85" width="16" height="16"/><circle class="ds" cx="310" cy="125" r="5"/><circle class="ds" cx="310" cy="170" r="5"/><line class="ln" x1="310" y1="148" x2="338" y2="148"/><polygon class="ar" points="336,142 336,154 346,148"/><text x="326" y="138">F3</text>
</g>
</svg><figcaption>Each feeder has a bypass disconnector to the transfer bus; the bus coupler breaker can stand in for any one feeder breaker.</figcaption></figure>
<p>Adds a <b>transfer bus</b> and a <b>bus coupler (transfer) breaker</b>. To maintain a feeder breaker, the operator closes the coupler, closes that feeder's bypass disconnector, then opens and isolates the feeder breaker — the circuit stays energised through the coupler, which now also carries that feeder's protection (via relay transfer switching). Still vulnerable to a main bus fault, and only one breaker can be bypassed at a time.</p>

<h3>Double bus, single breaker</h3>
<figure><svg class="dg" viewBox="0 0 360 215" role="img" aria-label="Double bus single breaker scheme" style="max-width:520px;margin:auto">
<line class="bus" x1="20" y1="30" x2="340" y2="30"/><text class="t-b" x="20" y="21">Bus 1</text>
<line class="bus" x1="20" y1="62" x2="340" y2="62"/><text class="t-b" x="20" y="84">Bus 2</text>
<path class="ln" d="M85 30 V56 a6 6 0 0 1 0 12 V100 H105 V62"/><rect class="cb" x="87" y="92" width="16" height="16"/><text class="t-m" x="95" y="124" text-anchor="middle">Coupler</text>
<g>
<path class="ln" d="M150 30 V56 a6 6 0 0 1 0 12 V95 H170 V62"/><circle class="ds" cx="150" cy="82" r="5"/><circle class="ds" cx="170" cy="82" r="5"/><line class="ln" x1="160" y1="95" x2="160" y2="180"/><rect class="cb" x="152" y="122" width="16" height="16"/><polygon class="ar" points="154,178 166,178 160,190"/><text x="160" y="207" text-anchor="middle">F1</text>
<path class="ln" d="M220 30 V56 a6 6 0 0 1 0 12 V95 H240 V62"/><circle class="ds" cx="220" cy="82" r="5"/><circle class="ds" cx="240" cy="82" r="5"/><line class="ln" x1="230" y1="95" x2="230" y2="180"/><rect class="cb" x="222" y="122" width="16" height="16"/><polygon class="ar" points="224,178 236,178 230,190"/><text x="230" y="207" text-anchor="middle">F2</text>
<path class="ln" d="M290 30 V56 a6 6 0 0 1 0 12 V95 H310 V62"/><circle class="ds" cx="290" cy="82" r="5"/><circle class="ds" cx="310" cy="82" r="5"/><line class="ln" x1="300" y1="95" x2="300" y2="180"/><rect class="cb" x="292" y="122" width="16" height="16"/><polygon class="ar" points="294,178 306,178 300,190"/><text x="300" y="207" text-anchor="middle">F3</text>
</g>
</svg><figcaption>Each circuit can be selected to either bus through its two bus-selector disconnectors. The small arc means the conductor crosses Bus 2 without connecting.</figcaption></figure>
<p>Each circuit has one breaker and two <b>bus-selector disconnectors</b>. Circuits can be split between buses to limit fault level or separate sources, and either bus can be taken out for maintenance by transferring circuits to the other (with the coupler closed, the selectors can be switched make-before-break). A bus fault drops only the circuits on that bus. Weakness: breaker maintenance still needs a circuit outage unless a bypass is added; a coupler breaker failure can drop both buses. Common in HV transmission and large industrial plants.</p>

<h3>Double bus, double breaker</h3>
<figure><svg class="dg" viewBox="0 0 360 210" role="img" aria-label="Double bus double breaker scheme" style="max-width:520px;margin:auto">
<line class="bus" x1="20" y1="25" x2="340" y2="25"/><text class="t-b" x="20" y="17">Bus 1</text>
<line class="bus" x1="20" y1="180" x2="340" y2="180"/><text class="t-b" x="20" y="200">Bus 2</text>
<line class="ln" x1="90" y1="25" x2="90" y2="180"/><rect class="cb" x="82" y="52" width="16" height="16"/><rect class="cb" x="82" y="137" width="16" height="16"/><line class="ln" x1="90" y1="102" x2="128" y2="102"/><polygon class="ar" points="126,96 126,108 136,102"/><text x="118" y="94">C1</text>
<line class="ln" x1="180" y1="25" x2="180" y2="180"/><rect class="cb" x="172" y="52" width="16" height="16"/><rect class="cb" x="172" y="137" width="16" height="16"/><line class="ln" x1="180" y1="102" x2="218" y2="102"/><polygon class="ar" points="216,96 216,108 226,102"/><text x="208" y="94">C2</text>
<line class="ln" x1="270" y1="25" x2="270" y2="180"/><rect class="cb" x="262" y="52" width="16" height="16"/><rect class="cb" x="262" y="137" width="16" height="16"/><line class="ln" x1="270" y1="102" x2="308" y2="102"/><polygon class="ar" points="306,96 306,108 316,102"/><text x="298" y="94">C3</text>
</svg><figcaption>Two breakers per circuit — the most reliable and most expensive arrangement.</figcaption></figure>
<p>Every circuit has <b>two breakers</b>, one to each bus. Any breaker or either bus can be taken out with no circuit outage; a bus fault loses no circuits; a breaker failure affects only one circuit. Used for critical EHV substations and large generating stations where cost is justified.</p>

<h3>Breaker-and-a-half</h3>
<figure><svg class="dg" viewBox="0 0 360 230" role="img" aria-label="Breaker and a half scheme" style="max-width:520px;margin:auto">
<line class="bus" x1="20" y1="20" x2="340" y2="20"/><text class="t-b" x="20" y="13">Bus 1</text>
<line class="bus" x1="20" y1="205" x2="340" y2="205"/><text class="t-b" x="20" y="225">Bus 2</text>
<line class="ln" x1="110" y1="20" x2="110" y2="205"/><rect class="cb" x="102" y="42" width="16" height="16"/><rect class="cb" x="102" y="104" width="16" height="16"/><rect class="cb" x="102" y="167" width="16" height="16"/>
<line class="ln" x1="110" y1="81" x2="150" y2="81"/><polygon class="ar" points="148,75 148,87 158,81"/><text x="138" y="73">C1</text>
<line class="ln" x1="110" y1="143" x2="150" y2="143"/><polygon class="ar" points="148,137 148,149 158,143"/><text x="138" y="135">C2</text>
<line class="ln" x1="240" y1="20" x2="240" y2="205"/><rect class="cb" x="232" y="42" width="16" height="16"/><rect class="cb" x="232" y="104" width="16" height="16"/><rect class="cb" x="232" y="167" width="16" height="16"/>
<line class="ln" x1="240" y1="81" x2="280" y2="81"/><polygon class="ar" points="278,75 278,87 288,81"/><text x="268" y="73">C3</text>
<line class="ln" x1="240" y1="143" x2="280" y2="143"/><polygon class="ar" points="278,137 278,149 288,143"/><text x="268" y="135">C4</text>
<text class="t-m" x="128" y="117">tie</text><text class="t-m" x="258" y="117">tie</text>
</svg><figcaption>Three breakers serve two circuits in each diameter (bay).</figcaption></figure>
<p>Each <b>diameter</b> has three breakers in series between two main buses, with two circuits connected between them — so 1½ breakers per circuit. Any breaker can be maintained without an outage, a bus fault drops no circuits, and it is easy to expand. The centre (tie) breaker is shared, so protection and reclosing logic are more complex, and a tie-breaker failure can drop both circuits in that diameter. It is the standard for EHV transmission substations in many countries. Good practice: place a source and a load circuit in the same diameter, and never two circuits that back each other up.</p>

<h3>Ring bus</h3>
<figure><svg class="dg" viewBox="0 0 340 220" role="img" aria-label="Ring bus scheme" style="max-width:480px;margin:auto">
<path class="bus" d="M80 50 H260 V170 H80 Z" fill="none"/>
<rect class="cb" x="162" y="42" width="16" height="16"/><rect class="cb" x="252" y="102" width="16" height="16"/><rect class="cb" x="162" y="162" width="16" height="16"/><rect class="cb" x="72" y="102" width="16" height="16"/>
<line class="ln" x1="80" y1="50" x2="40" y2="50"/><polygon class="ar" points="42,44 42,56 32,50"/><text x="38" y="38">C1</text>
<line class="ln" x1="260" y1="50" x2="300" y2="50"/><polygon class="ar" points="298,44 298,56 308,50"/><text x="286" y="38">C2</text>
<line class="ln" x1="260" y1="170" x2="300" y2="170"/><polygon class="ar" points="298,164 298,176 308,170"/><text x="286" y="196">C3</text>
<line class="ln" x1="80" y1="170" x2="40" y2="170"/><polygon class="ar" points="42,164 42,176 32,170"/><text x="38" y="196">C4</text>
</svg><figcaption>Breakers form a closed loop; each circuit connects between two breakers.</figcaption></figure>
<p>One breaker per circuit, yet every circuit is fed from two sides. Any breaker can be maintained without an outage and there are no main buses to fail. But when the ring is open for maintenance, a second fault can split the substation, the ring is hard to expand beyond about six circuits, and relaying/reclosing is more complex. Popular for HV substations with four to six circuits and as the first stage of a future breaker-and-a-half.</p>

<h3>Comparison and selection</h3>
<div class="tbl"><table>
<tr><th>Scheme</th><th>Breakers per circuit</th><th>Reliability</th><th>Breaker maintenance without outage</th><th>Bus fault effect</th><th>Relative cost</th><th>Typical application</th></tr>
<tr><td>Single bus</td><td class="c">1</td><td>Low</td><td>No</td><td>Total outage</td><td class="c">1.0</td><td>Small distribution, industrial</td></tr>
<tr><td>Sectionalized bus</td><td class="c">1 (+tie)</td><td>Low–medium</td><td>No</td><td>Half outage</td><td class="c">≈1.1</td><td>Distribution substations</td></tr>
<tr><td>Main &amp; transfer</td><td class="c">1 (+coupler)</td><td>Medium</td><td>Yes (one at a time)</td><td>Total outage</td><td class="c">≈1.3</td><td>Sub-transmission, older HV</td></tr>
<tr><td>Double bus, single breaker</td><td class="c">1 (+coupler)</td><td>Medium–high</td><td>No (unless bypass)</td><td>Circuits on that bus</td><td class="c">≈1.4</td><td>HV transmission, industry</td></tr>
<tr><td>Ring bus</td><td class="c">1</td><td>High</td><td>Yes</td><td>No bus to fail</td><td class="c">≈1.3</td><td>HV with 4–6 circuits</td></tr>
<tr><td>Breaker-and-a-half</td><td class="c">1.5</td><td>Very high</td><td>Yes</td><td>None lost</td><td class="c">≈1.6</td><td>EHV transmission</td></tr>
<tr><td>Double bus, double breaker</td><td class="c">2</td><td>Highest</td><td>Yes</td><td>None lost</td><td class="c">≈1.9</td><td>Critical EHV, large plants</td></tr>
</table></div>
<p class="lead" style="font-size:14px">Relative costs are indicative only and vary with voltage, technology and site.</p>
<h4>How to choose</h4>
<ol class="steps">
  <li>Define the <b>consequence of outage</b>: how much load or generation is lost, and for how long, for each credible contingency.</li>
  <li>Apply the planning criteria (e.g., N-1, N-1-1) and grid code requirements.</li>
  <li>Consider <b>maintainability</b>: can breakers be maintained without outages?</li>
  <li>Allow for <b>future expansion</b> — e.g., build a ring bus laid out to convert to breaker-and-a-half.</li>
  <li>Compare life-cycle cost (capital + outage cost + maintenance) and available land.</li>
  <li>Check protection complexity and operator familiarity.</li>
</ol>
</section>

<!-- ===================== CHAPTER 4 ===================== -->
<section class="chapter" id="transformers" data-blurb="Construction, cooling, tap changers, vector groups, paralleling and accessories.">
<h2>Power Transformers</h2>
<p class="lead">The power transformer is the most expensive and most critical item in most substations. Lead times can exceed a year, so understanding, protecting and maintaining it is a core substation skill.</p>

<h3>Operating principle</h3>
<p>An alternating current in the primary winding creates an alternating magnetic flux in the laminated steel core, which induces a voltage in the secondary winding. The voltage ratio equals the turns ratio, and the current ratio is its inverse.</p>
<div class="formula"><span class="lbl">Transformer equations</span>V₁ / V₂ = N₁ / N₂ = I₂ / I₁
E = 4.44 · f · N · Φmax        (EMF per winding, volts)
I_rated = S / (√3 · V_LL)       (three-phase rated current)</div>

<h3>Construction</h3>
<div class="grid">
  <div class="card"><h4>Core</h4><p>Cold-rolled grain-oriented (CRGO) silicon steel laminations to minimise eddy and hysteresis losses. Core-type (3- or 5-limb) is most common; shell-type is used for some very large units. The core is grounded at one point only.</p></div>
  <div class="card"><h4>Windings</h4><p>Copper (sometimes aluminium) conductors, paper-insulated. Disc, helical and layer windings; LV usually nearest the core, HV outside. Continuously transposed conductor (CTC) for large currents.</p></div>
  <div class="card"><h4>Insulation system</h4><p>Oil-impregnated paper and pressboard. Liquid: mineral oil, or natural/synthetic ester (higher fire point, biodegradable). Paper ageing ultimately sets transformer life.</p></div>
  <div class="card"><h4>Tank &amp; cooling</h4><p>Welded steel tank with radiators, fans, oil pumps or water coolers depending on rating.</p></div>
  <div class="card"><h4>Bushings</h4><p>Bring conductors through the tank. HV bushings are condenser type (OIP, RIP or RIS) with a test tap for capacitance/tan δ measurement.</p></div>
  <div class="card"><h4>Conservator &amp; breather</h4><p>Expansion tank lets oil expand with temperature. A silica-gel breather (or rubber bag/diaphragm) keeps moisture out; change the gel when about two-thirds has changed colour.</p></div>
</div>

<figure><svg class="dg" viewBox="0 0 760 420" role="img" aria-label="Power transformer anatomy">
<rect class="metal" x="160" y="370" width="340" height="14"/>
<line class="thin" x1="30" y1="384" x2="730" y2="384"/>
<text class="t-s" x="330" y="404" text-anchor="middle">Concrete plinth over oil containment pit</text>
<line class="ln" x1="105" y1="186" x2="180" y2="186"/><line class="ln" x1="105" y1="340" x2="180" y2="340"/>
<rect class="metal" x="110" y="180" width="9" height="165" rx="2"/><rect class="metal" x="124" y="180" width="9" height="165" rx="2"/><rect class="metal" x="138" y="180" width="9" height="165" rx="2"/><rect class="metal" x="152" y="180" width="9" height="165" rx="2"/><rect class="metal" x="166" y="180" width="9" height="165" rx="2"/><text class="t-s" x="140" y="172" text-anchor="middle">Radiators</text>
<circle class="metal" cx="62" cy="262" r="20"/><path class="ln" d="M62 245 V279 M45 262 H79"/><circle cx="62" cy="262" r="4" fill="var(--fg)"/>
<text class="t-s" x="62" y="300" text-anchor="middle">Cooling fan</text>
<rect class="oil" x="180" y="150" width="300" height="220" rx="6"/>
<text class="t-s" x="330" y="170" text-anchor="middle">Main tank filled with insulating oil</text>
<rect class="coil" x="211" y="205" width="48" height="118" rx="5"/><line x1="211" y1="215" x2="259" y2="215" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="211" y1="225" x2="259" y2="225" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="211" y1="235" x2="259" y2="235" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="211" y1="245" x2="259" y2="245" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="211" y1="255" x2="259" y2="255" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="211" y1="265" x2="259" y2="265" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="211" y1="275" x2="259" y2="275" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="211" y1="285" x2="259" y2="285" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="211" y1="295" x2="259" y2="295" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="211" y1="305" x2="259" y2="305" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="211" y1="315" x2="259" y2="315" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><rect class="coil" x="306" y="205" width="48" height="118" rx="5"/><line x1="306" y1="215" x2="354" y2="215" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="306" y1="225" x2="354" y2="225" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="306" y1="235" x2="354" y2="235" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="306" y1="245" x2="354" y2="245" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="306" y1="255" x2="354" y2="255" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="306" y1="265" x2="354" y2="265" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="306" y1="275" x2="354" y2="275" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="306" y1="285" x2="354" y2="285" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="306" y1="295" x2="354" y2="295" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="306" y1="305" x2="354" y2="305" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="306" y1="315" x2="354" y2="315" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><rect class="coil" x="401" y="205" width="48" height="118" rx="5"/><line x1="401" y1="215" x2="449" y2="215" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="401" y1="225" x2="449" y2="225" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="401" y1="235" x2="449" y2="235" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="401" y1="245" x2="449" y2="245" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="401" y1="255" x2="449" y2="255" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="401" y1="265" x2="449" y2="265" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="401" y1="275" x2="449" y2="275" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="401" y1="285" x2="449" y2="285" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="401" y1="295" x2="449" y2="295" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="401" y1="305" x2="449" y2="305" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><line x1="401" y1="315" x2="449" y2="315" stroke="var(--danger)" stroke-width=".6" opacity=".6"/><rect class="core" x="225" y="182" width="20" height="162"/><rect class="core" x="320" y="182" width="20" height="162"/><rect class="core" x="415" y="182" width="20" height="162"/>
<rect class="core" x="215" y="182" width="230" height="16"/><rect class="core" x="215" y="328" width="230" height="16"/>
<text class="t-s" x="330" y="362" text-anchor="middle">CRGO core inside paper-insulated copper windings</text>
<rect class="metal" x="243" y="78" width="14" height="72"/><ellipse class="metal" cx="250" cy="88" rx="12" ry="3.5"/><ellipse class="metal" cx="250" cy="100" rx="12" ry="3.5"/><ellipse class="metal" cx="250" cy="112" rx="12" ry="3.5"/><ellipse class="metal" cx="250" cy="124" rx="12" ry="3.5"/><ellipse class="metal" cx="250" cy="136" rx="12" ry="3.5"/><circle cx="250" cy="72" r="5" fill="var(--fg)"/><rect class="metal" x="323" y="78" width="14" height="72"/><ellipse class="metal" cx="330" cy="88" rx="12" ry="3.5"/><ellipse class="metal" cx="330" cy="100" rx="12" ry="3.5"/><ellipse class="metal" cx="330" cy="112" rx="12" ry="3.5"/><ellipse class="metal" cx="330" cy="124" rx="12" ry="3.5"/><ellipse class="metal" cx="330" cy="136" rx="12" ry="3.5"/><circle cx="330" cy="72" r="5" fill="var(--fg)"/><rect class="metal" x="403" y="78" width="14" height="72"/><ellipse class="metal" cx="410" cy="88" rx="12" ry="3.5"/><ellipse class="metal" cx="410" cy="100" rx="12" ry="3.5"/><ellipse class="metal" cx="410" cy="112" rx="12" ry="3.5"/><ellipse class="metal" cx="410" cy="124" rx="12" ry="3.5"/><ellipse class="metal" cx="410" cy="136" rx="12" ry="3.5"/><circle cx="410" cy="72" r="5" fill="var(--fg)"/><text class="t-b" x="330" y="50" text-anchor="middle">HV bushings (condenser type)</text>
<path class="metal" d="M190 150 a10 10 0 0 1 20 0 Z"/><text class="t-s" x="200" y="138" text-anchor="middle">PRD</text>
<rect class="oil" x="470" y="60" width="180" height="50" rx="25"/><text x="560" y="90" text-anchor="middle">Conservator</text>
<path class="ln" d="M455 150 V125 H520 V110"/>
<rect class="box" x="472" y="117" width="26" height="16" rx="3"/>
<line class="thin" x1="498" y1="128" x2="528" y2="141"/><text class="t-s" x="531" y="145">Buchholz relay</text>
<path class="ln" d="M630 110 V175"/><rect x="620" y="175" width="20" height="42" rx="4" fill="var(--accent)" opacity=".75" stroke="var(--fg)"/>
<text class="t-s" x="648" y="200">Silica-gel breather</text>
<rect class="metal" x="480" y="205" width="52" height="120" rx="4"/><text class="t-b" x="506" y="270" text-anchor="middle">OLTC</text>
<line class="thin" x1="532" y1="310" x2="545" y2="310"/><rect class="box" x="545" y="290" width="44" height="40" rx="4"/>
<text class="t-s" x="567" y="314" text-anchor="middle">Drive</text><text class="t-s" x="567" y="348" text-anchor="middle">OLTC motor drive</text>
<rect class="box" x="605" y="235" width="110" height="55" rx="5"/>
<circle class="metal" cx="633" cy="258" r="13"/><line class="ln" x1="633" y1="258" x2="641" y2="250"/>
<circle class="metal" cx="687" cy="258" r="13"/><line class="ln" x1="687" y1="258" x2="695" y2="250"/>
<text class="t-s" x="633" y="284" text-anchor="middle">OTI</text><text class="t-s" x="687" y="284" text-anchor="middle">WTI</text>
<text class="t-s" x="660" y="306" text-anchor="middle">Temperature indicators</text>
</svg><figcaption>Main parts of an oil-immersed power transformer (simplified, not to scale). Gas from an internal fault rises toward the conservator and is caught by the Buchholz relay.</figcaption></figure>
<h3>Protective and monitoring accessories</h3>
<div class="tbl"><table>
<tr><th>Device</th><th>ANSI</th><th>Function</th></tr>
<tr><td>Buchholz relay</td><td class="c">63</td><td>In the pipe between tank and conservator. <b>Alarm</b> on slow gas accumulation (incipient fault, overheating, air); <b>trip</b> on oil surge from a severe internal fault or on loss of oil.</td></tr>
<tr><td>Pressure relief device (PRD)</td><td class="c">63PR</td><td>Opens to relieve sudden tank overpressure; contact trips the transformer.</td></tr>
<tr><td>Sudden pressure relay (SPR)</td><td class="c">63SP</td><td>Detects rate-of-rise of pressure for fast internal fault detection (common on sealed North American designs).</td></tr>
<tr><td>Oil temperature indicator (OTI)</td><td class="c">26</td><td>Top-oil temperature; stages for fans, alarm and trip.</td></tr>
<tr><td>Winding temperature indicator (WTI)</td><td class="c">49</td><td>Simulated hot-spot temperature (thermal image from a CT-fed heater) or direct fibre-optic sensors; controls cooling stages, alarm, trip.</td></tr>
<tr><td>Magnetic oil level gauge (MOG)</td><td class="c">71</td><td>Low-oil-level alarm on the conservator.</td></tr>
<tr><td>OLTC protective relay</td><td class="c">63T</td><td>Oil-surge relay in the tap-changer pipe; trips on tap-changer compartment fault.</td></tr>
<tr><td>Online DGA / moisture monitor</td><td class="c">—</td><td>Continuous gas-in-oil and moisture trending.</td></tr>
<tr><td>Fire protection</td><td class="c">—</td><td>Nitrogen injection (drain-and-stir) or water deluge systems on large units.</td></tr>
</table></div>

<h3>Cooling methods</h3>
<p>The four-letter IEC code describes: <b>1</b> internal coolant (O = mineral oil, K = high-fire-point liquid), <b>2</b> internal circulation (N = natural, F = forced, D = directed), <b>3</b> external medium (A = air, W = water), <b>4</b> external circulation (N = natural, F = forced).</p>
<div class="tbl"><table>
<tr><th>Code</th><th>Description</th><th>Typical use</th></tr>
<tr><td>ONAN</td><td>Oil natural, air natural — radiators only</td><td>Distribution and small power transformers</td></tr>
<tr><td>ONAF</td><td>Oil natural, air forced — fans on radiators</td><td>Medium power; adds roughly 25–33% per fan stage</td></tr>
<tr><td>OFAF</td><td>Oil forced by pumps, air forced</td><td>Large power transformers</td></tr>
<tr><td>ODAF</td><td>Oil directed through windings, air forced</td><td>Very large units, GSUs</td></tr>
<tr><td>OFWF / ODWF</td><td>Oil-to-water heat exchangers</td><td>Hydro plants, underground substations</td></tr>
<tr><td>KNAN</td><td>Ester/high-fire-point liquid, natural</td><td>Indoor and fire-sensitive locations</td></tr>
</table></div>
<p>A nameplate such as <code>30/40/50 MVA ONAN/ONAF1/ONAF2</code> means the transformer can carry 30 MVA with no fans, 40 MVA with the first fan group and 50 MVA with all fans running.</p>
<div class="callout warn"><strong>Ageing rule of thumb</strong>Insulation ageing roughly doubles for every 6 °C rise in hot-spot temperature above the reference (about 98 °C for non-thermally-upgraded paper, 110 °C for thermally upgraded paper per IEEE/IEC loading guides). Sustained overloading costs life fast; keep cooling systems healthy.</div>

<h3>Tap changers and voltage regulation</h3>
<ul>
  <li><b>De-energised tap changer (DETC / off-circuit)</b> – changed only with the transformer de-energised; typically ±2 × 2.5%. Used for seasonal or one-time adjustment.</li>
  <li><b>On-load tap changer (OLTC)</b> – changes taps under load using a diverter switch with transition resistors (or reactors in North American designs) so the current is never interrupted. Typical range ±10% in 16 steps of 1.25% (17 positions). Modern OLTCs use vacuum interrupters, greatly extending maintenance intervals.</li>
  <li><b>Automatic voltage regulator (AVR, ANSI 90)</b> – controls the OLTC to keep the bus voltage within a deadband, with a time delay to avoid hunting; line drop compensation (LDC) can regulate voltage at a remote load point.</li>
</ul>
<div class="callout tip"><strong>Know-how</strong>OLTC problems are a leading cause of transformer failures. Track the operations counter, check for “tap position disagreement” between parallel units, and maintain the diverter by operations count or time per the manufacturer.</div>

<h3>Vector groups</h3>
<p>The vector group describes winding connections and phase displacement. In <code>Dyn11</code>: <b>D</b> = HV delta, <b>y</b> = LV star (wye), <b>n</b> = LV neutral brought out, <b>11</b> = LV leads HV by 30° (clock position 11 × 30° = 330° lag = 30° lead).</p>
<div class="tbl"><table>
<tr><th>Vector group</th><th>Typical application</th><th>Notes</th></tr>
<tr><td>Dyn11 / Dyn1</td><td>Distribution transformers</td><td>Delta traps triplen harmonics; grounded wye LV supplies single-phase loads</td></tr>
<tr><td>YNd1 / YNd11</td><td>Generator step-up, transmission step-down</td><td>Grounded HV star; delta LV</td></tr>
<tr><td>YNyn0 (+d tertiary)</td><td>Interconnecting / autotransformers</td><td>Tertiary delta stabilises the neutral and supplies auxiliaries or reactive compensation</td></tr>
<tr><td>Zigzag (ZN)</td><td>Grounding transformer</td><td>Creates a neutral point on a delta system for ground-fault current</td></tr>
</table></div>

<figure><svg style="max-width:560px;margin:auto" class="dg" viewBox="0 0 540 235" role="img" aria-label="Vector group clock diagrams">
<circle cx="135" cy="100" r="80" fill="var(--surface)" stroke="var(--line)" stroke-width="2"/><line class="thin" x1="135" y1="28" x2="135" y2="20"/><text class="t-s" x="135" y="41.6" text-anchor="middle">12</text><line class="thin" x1="171" y1="37.6" x2="175" y2="30.7"/><text class="t-s" x="166.2" y="50" text-anchor="middle">1</text><line class="thin" x1="197.4" y1="64" x2="204.3" y2="60"/><text class="t-s" x="189" y="72.8" text-anchor="middle">2</text><line class="thin" x1="207" y1="100" x2="215" y2="100"/><text class="t-s" x="197.4" y="104" text-anchor="middle">3</text><line class="thin" x1="197.4" y1="136" x2="204.3" y2="140"/><text class="t-s" x="189" y="135.2" text-anchor="middle">4</text><line class="thin" x1="171" y1="162.4" x2="175" y2="169.3"/><text class="t-s" x="166.2" y="158" text-anchor="middle">5</text><line class="thin" x1="135" y1="172" x2="135" y2="180"/><text class="t-s" x="135" y="166.4" text-anchor="middle">6</text><line class="thin" x1="99" y1="162.4" x2="95" y2="169.3"/><text class="t-s" x="103.8" y="158" text-anchor="middle">7</text><line class="thin" x1="72.6" y1="136" x2="65.7" y2="140"/><text class="t-s" x="81" y="135.2" text-anchor="middle">8</text><line class="thin" x1="63" y1="100" x2="55" y2="100"/><text class="t-s" x="72.6" y="104" text-anchor="middle">9</text><line class="thin" x1="72.6" y1="64" x2="65.7" y2="60"/><text class="t-s" x="81" y="72.8" text-anchor="middle">10</text><line class="thin" x1="99" y1="37.6" x2="95" y2="30.7"/><text class="t-s" x="103.8" y="50" text-anchor="middle">11</text><line class="ln" x1="135" y1="100" x2="135" y2="62"/><polygon fill="var(--fg)" points="135,52 140,62 130,62"/><line class="ln c-acc" stroke-width="3" x1="135" y1="100" x2="120" y2="74"/><polygon fill="var(--accent)" points="115,65.4 124.3,71.5 115.7,76.5"/><path d="M135 76 A24 24 0 0 0 123 79.2" fill="none" stroke="var(--info)" stroke-width="1.6"/><text class="t-b" x="141" y="56">A</text><text class="t-b" x="101" y="69.4">a</text><text class="t-b" x="135" y="204" text-anchor="middle">Dyn11</text><text class="t-s" x="135" y="220" text-anchor="middle">LV (a) leads HV (A) by 30°</text>
<circle cx="405" cy="100" r="80" fill="var(--surface)" stroke="var(--line)" stroke-width="2"/><line class="thin" x1="405" y1="28" x2="405" y2="20"/><text class="t-s" x="405" y="41.6" text-anchor="middle">12</text><line class="thin" x1="441" y1="37.6" x2="445" y2="30.7"/><text class="t-s" x="436.2" y="50" text-anchor="middle">1</text><line class="thin" x1="467.4" y1="64" x2="474.3" y2="60"/><text class="t-s" x="459" y="72.8" text-anchor="middle">2</text><line class="thin" x1="477" y1="100" x2="485" y2="100"/><text class="t-s" x="467.4" y="104" text-anchor="middle">3</text><line class="thin" x1="467.4" y1="136" x2="474.3" y2="140"/><text class="t-s" x="459" y="135.2" text-anchor="middle">4</text><line class="thin" x1="441" y1="162.4" x2="445" y2="169.3"/><text class="t-s" x="436.2" y="158" text-anchor="middle">5</text><line class="thin" x1="405" y1="172" x2="405" y2="180"/><text class="t-s" x="405" y="166.4" text-anchor="middle">6</text><line class="thin" x1="369" y1="162.4" x2="365" y2="169.3"/><text class="t-s" x="373.8" y="158" text-anchor="middle">7</text><line class="thin" x1="342.6" y1="136" x2="335.7" y2="140"/><text class="t-s" x="351" y="135.2" text-anchor="middle">8</text><line class="thin" x1="333" y1="100" x2="325" y2="100"/><text class="t-s" x="342.6" y="104" text-anchor="middle">9</text><line class="thin" x1="342.6" y1="64" x2="335.7" y2="60"/><text class="t-s" x="351" y="72.8" text-anchor="middle">10</text><line class="thin" x1="369" y1="37.6" x2="365" y2="30.7"/><text class="t-s" x="373.8" y="50" text-anchor="middle">11</text><line class="ln" x1="405" y1="100" x2="405" y2="62"/><polygon fill="var(--fg)" points="405,52 410,62 400,62"/><line class="ln c-acc" stroke-width="3" x1="405" y1="100" x2="420" y2="74"/><polygon fill="var(--accent)" points="425,65.4 424.3,76.5 415.7,71.5"/><path d="M405 76 A24 24 0 0 1 417 79.2" fill="none" stroke="var(--info)" stroke-width="1.6"/><text class="t-b" x="411" y="56">A</text><text class="t-b" x="433" y="69.4">a</text><text class="t-b" x="405" y="204" text-anchor="middle">Dyn1</text><text class="t-s" x="405" y="220" text-anchor="middle">LV (a) lags HV (A) by 30°</text>
</svg><figcaption>The clock method: the HV phasor (black) points to 12; the LV phasor (amber) points to the clock number. Each hour is 30°.</figcaption></figure>
<h3>Parallel operation</h3>
<p>Two transformers can share load in parallel only if:</p>
<ol>
  <li>Same <b>voltage ratio</b> (and tap position) — otherwise a circulating current flows.</li>
  <li>Same <b>vector group / phase displacement</b> — mandatory; a 30° error causes a dead short.</li>
  <li>Same <b>polarity and phase sequence</b>.</li>
  <li>Similar <b>percent impedance</b> (within about ±10%) and similar X/R — otherwise load divides unequally (the lower-impedance unit takes more).</li>
  <li>Preferably a rating ratio not exceeding about 3:1.</li>
</ol>

<h3>Losses and efficiency</h3>
<ul>
  <li><b>No-load (core / iron) losses</b> – hysteresis and eddy currents; present whenever energised, independent of load.</li>
  <li><b>Load (copper) losses</b> – I²R plus stray and eddy losses in windings and structure; proportional to load squared.</li>
  <li>Efficiency is maximum when load losses equal no-load losses. Power transformers achieve 99.5%+ efficiency.</li>
</ul>

<h3>Reading a nameplate</h3>
<p>Key nameplate data: rated power per cooling stage, rated voltages and tap range, rated currents, frequency, vector group, impedance voltage (%Z) at principal tap, insulation levels (LI/AC per terminal), cooling class, oil volume and type, total and transport mass, serial number and year, and the connection diagram. Always photograph and record nameplates during commissioning.</p>

<h3>Special transformers</h3>
<div class="grid">
  <div class="card"><h4>Autotransformer</h4><p>Shares part of the winding between HV and LV. Smaller, cheaper and more efficient for ratios under about 3:1 (e.g., 500/230 kV, 230/115 kV). No galvanic isolation; higher fault currents.</p></div>
  <div class="card"><h4>Grounding transformer</h4><p>Zigzag or YNd unit that provides a ground source on an ungrounded/delta system.</p></div>
  <div class="card"><h4>Station service transformer</h4><p>Supplies the substation's own LV AC loads. Sometimes a tertiary winding or an SSVT (station service voltage transformer) is used.</p></div>
  <div class="card"><h4>Phase-shifting transformer</h4><p>Controls active power flow between parallel paths by adjusting phase angle.</p></div>
</div>
</section>

<!-- ===================== CHAPTER 5 ===================== -->
<section class="chapter" id="switchgear" data-blurb="Circuit breakers, disconnectors, earth switches, interlocking and GIS.">
<h2>Switchgear: Breakers, Disconnectors &amp; Interlocks</h2>
<p class="lead">Switchgear makes and breaks circuits. Circuit breakers interrupt load and fault currents; disconnectors provide visible isolation; earth switches make equipment safe to touch.</p>

<h3>Circuit breakers — how they interrupt current</h3>
<p>When breaker contacts part, an <b>arc</b> forms and current continues to flow through the ionised gap. AC current naturally passes through zero twice per cycle. The breaker's job is to cool and de-ionise the gap so quickly at current zero that the arc cannot re-strike against the <b>transient recovery voltage (TRV)</b> that appears across the contacts. Total break time for HV breakers is typically 2–3 cycles (≈ 33–50 ms at 60 Hz).</p>

<figure><svg class="dg" viewBox="0 0 700 245" role="img" aria-label="Current interruption at current zero and transient recovery voltage">
<line class="thin" x1="40" y1="125" x2="680" y2="125"/><line class="thin" x1="660" y1="125" x2="683" y2="125"/><polygon fill="var(--muted)" points="690,125 683,128.5 683,121.5"/>
<text class="t-s" x="688" y="141" text-anchor="end">time</text>
<path d="M40 125 L42 121.9 L44 118.7 L46 115.6 L48 112.5 L50 109.5 L52 106.5 L54 103.5 L56 100.6 L58 97.8 L60 95 L62 92.3 L64 89.7 L66 87.2 L68 84.9 L70 82.6 L72 80.4 L74 78.4 L76 76.5 L78 74.7 L80 73 L82 71.5 L84 70.2 L86 69 L88 67.9 L90 67 L92 66.3 L94 65.7 L96 65.3 L98 65.1 L100 65 L102 65.1 L104 65.3 L106 65.7 L108 66.3 L110 67 L112 67.9 L114 69 L116 70.2 L118 71.5 L120 73 L122 74.7 L124 76.5 L126 78.4 L128 80.4 L130 82.6 L132 84.9 L134 87.2 L136 89.7 L138 92.3 L140 95 L142 97.8 L144 100.6 L146 103.5 L148 106.5 L150 109.5 L152 112.5 L154 115.6 L156 118.7 L158 121.9 L160 125 L162 128.1 L164 131.3 L166 134.4 L168 137.5 L170 140.5 L172 143.5 L174 146.5 L176 149.4 L178 152.2 L180 155 L182 157.7 L184 160.3 L186 162.8 L188 165.1 L190 167.4 L192 169.6 L194 171.6 L196 173.5 L198 175.3 L200 177 L202 178.5 L204 179.8 L206 181 L208 182.1 L210 183 L212 183.7 L214 184.3 L216 184.7 L218 184.9 L220 185 L222 184.9 L224 184.7 L226 184.3 L228 183.7 L230 183 L232 182.1 L234 181 L236 179.8 L238 178.5 L240 177 L242 175.3 L244 173.5 L246 171.6 L248 169.6 L250 167.4 L252 165.1 L254 162.8 L256 160.3 L258 157.7 L260 155 L262 152.2 L264 149.4 L266 146.5 L268 143.5 L270 140.5 L272 137.5 L274 134.4 L276 131.3 L278 128.1 L280 125 L680 125" fill="none" stroke="var(--info)" stroke-width="2.6"/>
<path d="M215 125 V134 H280 V125" fill="none" stroke="var(--danger)" stroke-width="2.4"/>
<path d="M280 125 L281 122 L282 116 L283 107.7 L284 98.1 L285 88.1 L286 78.8 L287 71.1 L288 65.6 L289 62.6 L290 62.4 L291 64.8 L292 69.4 L293 75.8 L294 83.1 L295 90.6 L296 97.8 L297 103.8 L298 108.4 L299 111.1 L300 111.9 L301 110.9 L302 108.3 L303 104.5 L304 100.1 L305 95.5 L306 91.3 L307 87.8 L308 85.5 L309 84.6 L310 85 L311 86.8 L312 89.8 L313 93.6 L314 97.9 L315 102.4 L316 106.6 L317 110.3 L318 113.2 L319 115.2 L320 116.2 L321 116.3 L322 115.5 L323 114.2 L324 112.5 L325 110.8 L326 109.2 L327 108 L328 107.4 L329 107.5 L330 108.3 L331 109.9 L332 111.9 L333 114.5 L334 117.3 L335 120.1 L336 122.9 L337 125.4 L338 127.4 L339 129 L340 130 L341 130.6 L342 130.8 L343 130.6 L344 130.2 L345 129.9 L346 129.5 L347 129.4 L348 129.6 L349 130.1 L350 131 L351 132.2 L352 133.8 L353 135.5 L354 137.4 L355 139.2 L356 141 L357 142.7 L358 144.1 L359 145.3 L360 146.2 L361 146.8 L362 147.2 L363 147.4 L364 147.6 L365 147.6 L366 147.8 L367 148 L368 148.3 L369 148.8 L370 149.5 L371 150.3 L372 151.2 L373 152.3 L374 153.4 L375 154.5 L376 155.6 L377 156.5 L378 157.3 L379 158 L380 158.5 L381 158.9 L382 159.1 L383 159.3 L384 159.3 L385 159.4 L386 159.4 L387 159.4 L388 159.6 L389 159.7 L390 160 L391 160.3 L392 160.7 L393 161.1 L394 161.5 L395 161.9 L396 162.2 L397 162.5 L398 162.7 L399 162.9 L400 162.9 L401 162.8 L402 162.7 L403 162.4 L404 162.2 L405 161.9 L406 161.6 L407 161.3 L408 161 L409 160.7 L410 160.4 L411 160.2 L412 160 L413 159.8 L414 159.6 L415 159.4 L416 159.1 L417 158.8 L418 158.4 L419 158 L420 157.6 L421 157 L422 156.5 L423 155.8 L424 155.2 L425 154.5 L426 153.8 L427 153.1 L428 152.4 L429 151.7 L430 151.1 L431 150.4 L432 149.7 L433 149 L434 148.3 L435 147.6 L436 146.9 L437 146.2 L438 145.4 L439 144.6 L440 143.8 L441 142.9 L442 142 L443 141.1 L444 140.2 L445 139.2 L446 138.3 L447 137.3 L448 136.4 L449 135.4 L450 134.5 L451 133.6 L452 132.6 L453 131.7 L454 130.8 L455 129.9 L456 128.9 L457 128 L458 127 L459 126.1 L460 125.1 L461 124.1 L462 123.1 L463 122.1 L464 121.1 L465 120.1 L466 119.2 L467 118.2 L468 117.2 L469 116.3 L470 115.3 L471 114.4 L472 113.5 L473 112.5 L474 111.7 L475 110.8 L476 109.9 L477 109 L478 108.2 L479 107.3 L480 106.4 L481 105.6 L482 104.8 L483 104 L484 103.1 L485 102.4 L486 101.6 L487 100.8 L488 100.1 L489 99.4 L490 98.7 L491 98 L492 97.3 L493 96.7 L494 96.1 L495 95.5 L496 94.9 L497 94.4 L498 93.8 L499 93.3 L500 92.8 L501 92.3 L502 91.9 L503 91.4 L504 91 L505 90.6 L506 90.3 L507 89.9 L508 89.6 L509 89.3 L510 89.1 L511 88.8 L512 88.6 L513 88.4 L514 88.3 L515 88.1 L516 88 L517 87.9 L518 87.9 L519 87.8 L520 87.8 L521 87.8 L522 87.9 L523 87.9 L524 88 L525 88.1 L526 88.3 L527 88.4 L528 88.6 L529 88.8 L530 89.1 L531 89.3 L532 89.6 L533 89.9 L534 90.3 L535 90.6 L536 91 L537 91.4 L538 91.9 L539 92.3 L540 92.8 L541 93.3 L542 93.8 L543 94.3 L544 94.9 L545 95.5 L546 96.1 L547 96.7 L548 97.4 L549 98 L550 98.7 L551 99.4 L552 100.1 L553 100.8 L554 101.6 L555 102.4 L556 103.1 L557 103.9 L558 104.7 L559 105.6 L560 106.4 L561 107.3 L562 108.1 L563 109 L564 109.9 L565 110.8 L566 111.7 L567 112.6 L568 113.5 L569 114.4 L570 115.4 L571 116.3 L572 117.3 L573 118.2 L574 119.2 L575 120.1 L576 121.1 L577 122.1 L578 123.1 L579 124 L580 125 L581 126 L582 126.9 L583 127.9 L584 128.9 L585 129.9 L586 130.8 L587 131.8 L588 132.7 L589 133.7 L590 134.6 L591 135.6 L592 136.5 L593 137.4 L594 138.3 L595 139.2 L596 140.1 L597 141 L598 141.9 L599 142.8 L600 143.6 L601 144.4 L602 145.3 L603 146.1 L604 146.9 L605 147.6 L606 148.4 L607 149.2 L608 149.9 L609 150.6 L610 151.3 L611 152 L612 152.6 L613 153.3 L614 153.9 L615 154.5 L616 155.1 L617 155.7 L618 156.2 L619 156.7 L620 157.2 L621 157.7 L622 158.1 L623 158.6 L624 159 L625 159.4 L626 159.7 L627 160.1 L628 160.4 L629 160.7 L630 160.9 L631 161.2 L632 161.4 L633 161.6 L634 161.7 L635 161.9 L636 162 L637 162.1 L638 162.1 L639 162.2 L640 162.2 L641 162.2 L642 162.1 L643 162.1 L644 162 L645 161.9 L646 161.7 L647 161.6 L648 161.4 L649 161.2 L650 160.9 L651 160.7 L652 160.4 L653 160.1 L654 159.7 L655 159.4 L656 159 L657 158.6 L658 158.1 L659 157.7 L660 157.2 L661 156.7 L662 156.2 L663 155.7 L664 155.1 L665 154.5 L666 153.9 L667 153.3 L668 152.6 L669 152 L670 151.3 L671 150.6 L672 149.9 L673 149.2 L674 148.4 L675 147.6 L676 146.9 L677 146.1 L678 145.3 L679 144.4 L680 143.6" fill="none" stroke="var(--danger)" stroke-width="2.4"/>
<line x1="215" y1="22" x2="215" y2="230" stroke="var(--muted)" stroke-dasharray="4 4"/>
<line x1="280" y1="22" x2="280" y2="230" stroke="var(--muted)" stroke-dasharray="4 4"/>
<text class="t-b" x="211" y="20" text-anchor="end">Contacts part</text>
<text class="t-b" x="284" y="20">Current zero → arc out</text>
<text class="tc-info" x="62" y="57">Fault current</text>
<text class="t-s" x="247" y="115" text-anchor="middle">arcing</text>
<text class="tc-danger" x="312" y="48">TRV overshoot</text>
<text class="tc-danger" x="430" y="222">Recovery voltage → system voltage</text>
</svg><figcaption>After the contacts part, current keeps flowing through the arc until the next natural current zero. The breaker must then withstand the fast-rising transient recovery voltage (TRV) without the arc re-striking.</figcaption></figure>
<h3>Breaker types by interrupting medium</h3>
<div class="tbl"><table>
<tr><th>Type</th><th>Medium &amp; principle</th><th>Voltage range</th><th>Status</th></tr>
<tr><td>Bulk oil (BOCB)</td><td>Arc decomposes oil, gas bubble cools arc</td><td>Up to ~230 kV</td><td>Obsolete; fire risk, heavy</td></tr>
<tr><td>Minimum oil (MOCB)</td><td>Small oil volume in insulated chambers</td><td>Up to ~420 kV</td><td>Legacy; still in service in places</td></tr>
<tr><td>Air-blast (ABCB)</td><td>High-pressure compressed air blast</td><td>Up to EHV</td><td>Legacy; noisy, compressor plant</td></tr>
<tr><td>SF₆ (puffer / self-blast)</td><td>SF₆ gas, excellent dielectric and arc-quenching properties</td><td>~36 kV to 1200 kV</td><td>Dominant HV/EHV technology today</td></tr>
<tr><td>Vacuum (VCB)</td><td>Arc in vacuum is metal vapour, extinguishes at first current zero</td><td>MV up to ~40.5 kV; emerging at 72.5–145 kV</td><td>Dominant MV technology</td></tr>
<tr><td>SF₆-free alternatives</td><td>Vacuum interrupter + “clean air” / CO₂ / fluoronitrile mixtures</td><td>MV and HV up to ~420 kV in pilots</td><td>Growing fast (see Chapter 16)</td></tr>
</table></div>
<div class="pc"><div class="pro"><b>Live-tank breaker</b><ul><li>Interrupter on insulator columns at line potential</li><li>Lower cost, less SF₆</li><li>Needs separate free-standing CTs</li></ul></div><div class="con" style="background:var(--info-soft)"><b style="color:var(--info)">Dead-tank breaker</b><ul><li>Interrupter inside grounded metal tank</li><li>Bushing CTs integrated — saves space</li><li>Better seismic performance; more SF₆</li></ul></div></div>

<h3>Operating mechanisms</h3>
<ul>
  <li><b>Spring-operated</b> – a motor charges a closing spring; closing discharges it and charges the opening spring. Most common today. Simple and reliable.</li>
  <li><b>Hydraulic</b> – nitrogen-charged accumulator and hydraulic oil. High energy for EHV breakers; watch for oil leaks and pump starts.</li>
  <li><b>Pneumatic</b> – compressed air reservoirs; legacy designs.</li>
  <li><b>Motor-drive / magnetic actuator</b> – servo motor or permanent magnet actuators (common on MV vacuum breakers and reclosers).</li>
</ul>
<p>Control features to know: <b>trip coils</b> (often two, on separate DC supplies), <b>close coil</b>, <b>anti-pumping</b> relay (prevents repeated close-trip cycling if close command persists on a fault), <b>pole discrepancy</b> (trips all poles if one pole stays in a different position), <b>SF₆ density monitor</b> with alarm and lockout stages, <b>spring-charged</b> indication, and the <b>operations counter</b>.</p>

<h3>Breaker ratings</h3>
<div class="tbl"><table>
<tr><th>Rating</th><th>Typical values</th><th>Notes</th></tr>
<tr><td>Rated voltage (Ur)</td><td>12, 24, 36, 72.5, 145, 245, 420, 550 kV</td><td>Maximum system voltage the breaker is designed for</td></tr>
<tr><td>Rated insulation level</td><td>e.g., 550 kV LI for 123 kV</td><td>Lightning and switching impulse, power-frequency withstand</td></tr>
<tr><td>Rated normal current</td><td>630, 1250, 2000, 3150, 4000 A</td><td>Continuous thermal rating</td></tr>
<tr><td>Short-circuit breaking current</td><td>25, 31.5, 40, 50, 63 kA</td><td>RMS symmetrical, at rated voltage</td></tr>
<tr><td>Short-circuit making current (peak)</td><td>2.5 × Isc (50 Hz) or 2.6 × Isc (60 Hz)</td><td>Must close onto a fault safely</td></tr>
<tr><td>Short-time withstand</td><td>Isc for 1 s or 3 s</td><td>Thermal withstand while other breakers clear</td></tr>
<tr><td>Rated operating sequence</td><td>O – 0.3 s – CO – 3 min – CO</td><td>Supports rapid auto-reclosing</td></tr>
<tr><td>Break time</td><td>2–3 cycles (HV), 3–5 cycles (MV)</td><td>Contact parting + arcing time</td></tr>
</table></div>

<h3>Reclosers and sectionalizers</h3>
<p>A <b>recloser</b> is a self-contained breaker with its own relay that trips and recloses automatically (typically up to 3–4 attempts) to clear temporary faults on overhead distribution lines — most faults (often cited as 70–90%) on overhead lines are temporary (lightning, branches, birds). A <b>sectionalizer</b> counts recloser operations and opens during a dead interval to isolate a permanently faulted section; it cannot interrupt fault current itself.</p>

<h3>Disconnectors (isolators)</h3>
<p>Disconnectors provide a <b>visible, reliable isolation gap</b>. They are <b>not</b> designed to interrupt load or fault current — only small charging or magnetizing currents (and bus-transfer current under defined conditions). Opening a disconnector on load draws a dangerous arc.</p>
<div class="tbl"><table>
<tr><th>Type</th><th>Description</th></tr>
<tr><td>Centre-break</td><td>Two rotating insulator columns, blades meet in the middle. Most common for HV.</td></tr>
<tr><td>Double-break</td><td>Central rotating column with blade breaking at both ends; three columns.</td></tr>
<tr><td>Vertical-break</td><td>Blade lifts vertically; good for narrow phase spacing.</td></tr>
<tr><td>Pantograph / semi-pantograph</td><td>Scissor-type arm reaches up to a strung bus above; saves space at EHV.</td></tr>
<tr><td>Knee-type / horizontal</td><td>Folding arm, used at EHV for compact layouts.</td></tr>
</table></div>
<p><b>Earthing (grounding) switches</b> are usually mounted on the disconnector frame and connect isolated conductors to earth. Earth switches on lines may need induced-current switching capability where parallel energised lines induce voltage.</p>
<p><b>Load-break switches</b> (common at MV) can interrupt load current but not fault current; combined with fuses they form a cheap protected switch for ring main units (RMUs).</p>

<h3>Interlocking</h3>
<p>Interlocks prevent dangerous operating sequences. Classic rules:</p>
<ul>
  <li>A disconnector can operate only when its associated breaker is <b>open</b>.</li>
  <li>An earth switch can close only when the associated disconnectors are <b>open</b> (and the circuit is dead).</li>
  <li>A disconnector cannot close while its earth switch is <b>closed</b>.</li>
  <li>Bus-selector disconnectors in double-bus schemes can transfer on-load only when the bus coupler is closed.</li>
</ul>
<p>Implementations: <b>mechanical</b> (linkages), <b>electrical</b> (hard-wired auxiliary contacts in control circuits), <b>key / trapped-key</b> systems (e.g., Castell keys), and <b>software</b> interlocking in bay controllers via IEC 61850 GOOSE. Defeating an interlock should require written authorisation.</p>

<h3>Gas-insulated switchgear (GIS) internals</h3>
<ul>
  <li><b>Enclosures</b> – aluminium or steel, grounded, single-phase (higher voltages) or three-phase-in-one (lower HV).</li>
  <li><b>Gas compartments</b> – separated by gas-tight cast-resin <b>barrier insulators</b> so a fault or maintenance affects one compartment only. Each has a density monitor.</li>
  <li><b>Three-position switch</b> – combined disconnector/earth switch (closed – open – earthed) prevents incompatible positions mechanically.</li>
  <li><b>Fast-acting earth switch</b> – fault-making rated, used on line entries.</li>
  <li><b>Bellows / expansion joints</b> – absorb thermal expansion and tolerances.</li>
  <li><b>Interfaces</b> – SF₆-air bushings, cable terminations, direct transformer connections.</li>
  <li><b>Monitoring</b> – UHF partial discharge sensors, gas density trends.</li>
</ul>
<div class="callout warn"><strong>VFTO</strong>Disconnector operations in GIS generate very fast transient overvoltages (VFTO) with rise times of nanoseconds. These can stress transformer windings and secondary systems — good grounding and shielding are essential.</div>

<h3>MV metal-clad switchgear</h3>
<p>Indoor MV distribution uses metal-enclosed switchboards with separate compartments for the breaker, busbars, cables and LV control. Key concepts:</p>
<ul>
  <li><b>Withdrawable</b> breakers (truck-type) give visible isolation in the “test” or “disconnected” position.</li>
  <li><b>Loss of Service Continuity</b> category (IEC 62271-200: LSC1, LSC2, LSC2A, LSC2B) describes which compartments stay live when one is opened.</li>
  <li><b>Internal Arc Classification (IAC)</b> e.g., <code>IAC AFLR 31.5 kA 1 s</code> — tested to protect personnel on front, lateral and rear sides from arc fault effects. Arc ducts vent gases away.</li>
  <li><b>Ring main units (RMUs)</b> – compact SF₆ or solid/air-insulated switchgear for secondary distribution loops.</li>
</ul>
</section>

<!-- ===================== CHAPTER 6 ===================== -->
<section class="chapter" id="equipment" data-blurb="CTs, VTs, arresters, insulators, busbars, cables, compensation and grounding devices.">
<h2>Other Primary Equipment</h2>
<p class="lead">Beyond transformers and switchgear, a substation relies on instrument transformers, surge arresters, insulators, conductors and reactive-power equipment.</p>

<h3>Current transformers (CTs)</h3>
<p>CTs scale primary current down to a standard secondary value — <b>1 A</b> (common for long cable runs, lower burden) or <b>5 A</b> — for relays and meters, and isolate secondary circuits from HV.</p>
<ul>
  <li><b>Ratio</b> e.g., 1200/1 A. Multi-ratio CTs have taps; protection CTs often have several cores (one per protection/metering function).</li>
  <li><b>Polarity</b> – P1/P2 (primary) and S1/S2 (secondary). Wrong polarity makes differential and directional relays operate incorrectly.</li>
  <li><b>Burden</b> – load on the CT secondary in VA (or ohms): relay + leads. Long leads increase burden.</li>
  <li><b>Knee-point voltage</b> – the point where a 10% increase in voltage causes a 50% increase in excitation current. Above it the CT saturates.</li>
</ul>
<div class="tbl"><table>
<tr><th>Accuracy class</th><th>Use</th><th>Meaning</th></tr>
<tr><td>0.1, 0.2, 0.2S, 0.5, 0.5S</td><td>Metering</td><td>Ratio error % at rated current (S = accurate down to 1% of rated)</td></tr>
<tr><td>5P10, 5P20, 10P20</td><td>Protection (IEC)</td><td>5% composite error up to 10 or 20 × rated current (accuracy limit factor)</td></tr>
<tr><td>PX / Class X / TPX, TPY, TPZ</td><td>Differential, distance (IEC)</td><td>Defined by knee-point voltage and winding resistance; transient performance classes</td></tr>
<tr><td>C400, C800 (IEEE C57.13)</td><td>Protection (IEEE)</td><td>Secondary terminal voltage at 20 × rated current with ≤10% ratio error</td></tr>
</table></div>
<div class="callout danger"><strong>Never open-circuit a CT secondary</strong>With primary current flowing and the secondary open, all primary ampere-turns become magnetising force: the core saturates and the secondary can develop thousands of volts — lethal to personnel and destructive to insulation. Always short the CT secondary with shorting links before disconnecting a relay or meter.</div>
<p><b>CT saturation</b> during heavy faults (especially with DC offset) distorts secondary current and can cause differential relays to mis-operate. Sizing for knee-point voltage and using relays with saturation detection mitigates this.</p>

<h3>Voltage transformers (VTs / PTs) and CVTs</h3>
<ul>
  <li><b>Inductive (magnetic) VT</b> – wound transformer. Standard secondary 110 V or 110/√3 V (IEC); 120 V / 69.3 V (IEEE). Common up to ~145 kV.</li>
  <li><b>Capacitor voltage transformer (CVT / CCVT)</b> – capacitive divider plus intermediate transformer. Cheaper at HV/EHV and doubles as a <b>coupling capacitor for PLCC</b>. Has transient response that distance relays must account for.</li>
  <li>Accuracy: <code>0.2, 0.5, 1.0</code> metering; <code>3P, 6P</code> protection.</li>
  <li><b>Ferroresonance</b> – inductive VTs on ungrounded or lightly loaded systems can enter a sustained nonlinear oscillation causing overvoltage and overheating. Damping resistors on open-delta windings help.</li>
</ul>
<div class="callout danger"><strong>Never short-circuit a VT secondary</strong>A VT behaves like a voltage source; shorting the secondary causes a huge current that destroys it. Secondary circuits are protected by fuses or MCBs, and VT-fuse-failure supervision blocks distance protection when the voltage is lost.</div>
<p><b>Non-conventional instrument transformers (NCITs)</b> – optical CTs, Rogowski coils and resistive/capacitive dividers with digital output via merging units are used in digital substations (IEC 61869 series).</p>

<h3>Surge arresters</h3>
<p>Arresters limit overvoltages from lightning and switching by conducting surge current to earth, then returning to a high-impedance state. Modern arresters are <b>gapless metal-oxide (MOV / ZnO)</b> with porcelain or polymer housings.</p>
<div class="tbl"><table>
<tr><th>Parameter</th><th>Meaning</th></tr>
<tr><td>Uc / MCOV</td><td>Continuous operating voltage the arrester can withstand indefinitely (≥ max phase-to-earth voltage)</td></tr>
<tr><td>Ur (rated voltage)</td><td>Temporary overvoltage capability for ~10 s; roughly 1.25 × Uc</td></tr>
<tr><td>Nominal discharge current</td><td>5, 10, 20 kA (8/20 µs)</td></tr>
<tr><td>Residual (protective) level</td><td>Voltage across the arrester while discharging; must be well below equipment BIL</td></tr>
<tr><td>Class (IEC 60099-4)</td><td>Station: SH, SM, SL; Distribution: DH, DM, DL — defines energy/charge capability</td></tr>
</table></div>
<ul>
  <li>Place arresters <b>as close as possible</b> to the equipment they protect (especially transformers) — lead length adds voltage, and travelling-wave reflections raise voltage at the equipment beyond the arrester's residual level.</li>
  <li>Keep the protective margin (BIL ÷ protective level) ≥ about 1.2 for lightning impulse.</li>
  <li>Monitor with <b>surge counters</b> and <b>leakage current</b> meters; a rising resistive (third-harmonic) leakage current indicates degradation.</li>
</ul>

<h3>Insulators</h3>
<div class="grid">
  <div class="card"><h4>Porcelain</h4><p>Proven, rigid, UV-proof. Heavy and brittle; contamination washes off by rain only partially.</p></div>
  <div class="card"><h4>Toughened glass</h4><p>Cap-and-pin discs. Shattered discs are easy to spot (“self-indicating”).</p></div>
  <div class="card"><h4>Composite / polymer</h4><p>Fibreglass rod with silicone rubber sheds. Light, hydrophobic, excellent in pollution. Watch for tracking, erosion and brittle fracture.</p></div>
</div>
<p><b>Creepage distance</b> — the surface path length — must suit the site pollution level. The classic IEC 60815 (1986) specific creepage values (per kV of phase-to-phase Um) are:</p>
<div class="tbl"><table>
<tr><th>Pollution level</th><th>Typical environment</th><th>Specific creepage (mm/kV)</th></tr>
<tr><td>I – Light</td><td>Rural, no industry, frequent rain</td><td class="c">16</td></tr>
<tr><td>II – Medium</td><td>Light industry, some distance from sea</td><td class="c">20</td></tr>
<tr><td>III – Heavy</td><td>Industrial areas, near the sea</td><td class="c">25</td></tr>
<tr><td>IV – Very heavy</td><td>Coastal exposure to salt spray, heavy industry, desert</td><td class="c">31</td></tr>
</table></div>
<p>The newer IEC TS 60815 uses Site Pollution Severity classes (a–e) and a unified specific creepage distance referred to phase-to-earth voltage. Coastal sites — common across the Philippines — often need heavy/very heavy creepage, RTV silicone coatings or periodic washing.</p>

<h3>Busbars and conductors</h3>
<ul>
  <li><b>Rigid bus</b> – aluminium (sometimes copper) tubes on post insulators. Low profile, high current capacity, needs expansion joints and damping (cable inside the tube) against aeolian vibration.</li>
  <li><b>Strung (flexible) bus</b> – ACSR or AAC conductors between gantries with strain insulators. Cheaper for large spans; needs taller structures.</li>
  <li><b>Design checks</b> – continuous ampacity (temperature rise), short-circuit thermal withstand, electromagnetic forces during faults, wind/ice loading, corona and radio interference at EHV (bundled conductors and large-diameter tubes reduce corona).</li>
  <li><b>Connections</b> – compression or bolted connectors with correct torque and contact grease; bimetallic transitions where Al meets Cu.</li>
</ul>

<h3>Power cables</h3>
<p>XLPE-insulated cables are standard for MV and HV. Know: cable terminations (outdoor, GIS, transformer), sheath bonding methods (single-point, both-ends, cross-bonding with sheath voltage limiters) to control circulating currents, and cable testing (VLF, AC resonant, partial discharge, sheath integrity).</p>

<h3>Reactive power compensation</h3>
<div class="tbl"><table>
<tr><th>Equipment</th><th>Purpose</th><th>Key points</th></tr>
<tr><td>Shunt capacitor bank</td><td>Supplies reactive power, raises voltage, improves power factor, reduces losses</td><td>Grounded/ungrounded wye or double-wye; internal, external or fuseless designs; unbalance protection detects failed units; inrush/back-to-back switching may need reactors</td></tr>
<tr><td>Shunt reactor</td><td>Absorbs reactive power; controls overvoltage on long or lightly loaded lines and cables (Ferranti effect)</td><td>Line-connected or bus/tertiary-connected; may be switched daily</td></tr>
<tr><td>Series capacitor</td><td>Compensates line inductance, increases transfer capability</td><td>Protected by MOV and bypass breaker; can cause subsynchronous resonance</td></tr>
<tr><td>SVC</td><td>Fast, continuously variable var control with thyristors (TCR, TSC)</td><td>Harmonic filters needed</td></tr>
<tr><td>STATCOM</td><td>Voltage-source converter injecting controllable reactive current</td><td>Faster, smaller, better at low voltage than SVC</td></tr>
<tr><td>Synchronous condenser</td><td>Rotating machine supplying vars and real inertia/short-circuit strength</td><td>Regaining popularity in grids with high inverter-based generation</td></tr>
<tr><td>Harmonic filters</td><td>Tuned LC branches absorbing harmonics</td><td>Also supply fundamental vars</td></tr>
</table></div>

<h3>System neutral grounding</h3>
<div class="tbl"><table>
<tr><th>Method</th><th>Ground fault current</th><th>Pros</th><th>Cons</th></tr>
<tr><td>Solidly grounded</td><td>High</td><td>Low overvoltages, easy fault detection; standard for HV/EHV and 4-wire distribution</td><td>High fault current and stress</td></tr>
<tr><td>Low-resistance (NGR)</td><td>Limited (e.g., 200–1000 A)</td><td>Limits damage, still easy relaying</td><td>Must trip on first fault</td></tr>
<tr><td>High-resistance</td><td>Very low (≤ ~10 A)</td><td>Can continue running on first fault (industrial, generators)</td><td>Need to locate faults</td></tr>
<tr><td>Reactance / resonant (Petersen coil)</td><td>Near zero (compensated)</td><td>Self-extinguishes arcing faults; common in Europe</td><td>Complex fault detection</td></tr>
<tr><td>Ungrounded</td><td>Capacitive only</td><td>Continuity on first fault</td><td>Transient overvoltages, arcing grounds</td></tr>
</table></div>

<h3>Line trap and PLCC</h3>
<p>Power-line carrier communication (PLCC) sends signals (≈ 30–500 kHz) along the HV line for teleprotection and voice/data. The <b>wave trap (line trap)</b> — a parallel LC circuit in series with the line — blocks carrier frequencies from entering the substation bus while passing 50/60 Hz power. The <b>coupling capacitor</b> (or CVT) and line matching unit inject the signal. Fibre optic (OPGW) has largely replaced PLCC on new lines but both still coexist.</p>

<h3>Other items</h3>
<ul>
  <li><b>Series / current-limiting reactors</b> – limit fault level on MV buses.</li>
  <li><b>Neutral grounding resistors (NGR)</b> – stainless steel grids in ventilated enclosures.</li>
  <li><b>Station service transformer</b> – feeds the LV AC board.</li>
  <li><b>Structures and gantries</b> – galvanised steel lattice or tubular, designed for conductor tension, wind, seismic and short-circuit loads.</li>
</ul>
</section>

<!-- ===================== CHAPTER 7 ===================== -->
<section class="chapter" id="protection" data-blurb="Relays, ANSI numbers, zones, coordination, distance and differential protection.">
<h2>Protection Systems</h2>
<p class="lead">Protection detects abnormal conditions and isolates the smallest possible part of the system, fast enough to limit damage and keep the grid stable.</p>

<h3>Principles of good protection</h3>
<div class="grid">
  <div class="card"><h4>Selectivity</h4><p>Trip only the breakers needed to isolate the fault — nothing more.</p></div>
  <div class="card"><h4>Speed</h4><p>Clear faults quickly — EHV main protection often clears within ~80–100 ms total — to limit damage and preserve stability.</p></div>
  <div class="card"><h4>Sensitivity</h4><p>Detect the smallest fault (e.g., high-resistance earth faults) within the zone.</p></div>
  <div class="card"><h4>Reliability</h4><p><b>Dependability</b> (always trips for in-zone faults) and <b>security</b> (never trips for out-of-zone faults or normal conditions).</p></div>
  <div class="card"><h4>Simplicity &amp; economy</h4><p>Proportionate to the value and criticality of what is protected.</p></div>
</div>

<h3>Zones of protection</h3>
<p>The system is divided into overlapping zones: generator, transformer, bus, line, feeder, motor, capacitor. Zones are bounded by CTs and must <b>overlap around each circuit breaker</b> so no point is unprotected. That's why CTs are placed on both sides of the breaker, or why multi-core CTs are wired so that bus protection uses the core on the line side and line protection uses the core on the bus side.</p>
<figure><svg class="dg" viewBox="0 0 760 215" role="img" aria-label="Overlapping zones of protection">
<circle cx="50" cy="120" r="18" fill="var(--surface)" stroke="var(--fg)" stroke-width="2"/><text class="t-b" x="50" y="125" text-anchor="middle">G</text>
<line class="ln" x1="68" y1="120" x2="182" y2="120"/>
<circle cx="195" cy="120" r="13" fill="none" stroke="var(--fg)" stroke-width="2"/><circle cx="213" cy="120" r="13" fill="none" stroke="var(--fg)" stroke-width="2"/>
<line class="ln" x1="226" y1="120" x2="680" y2="120"/>
<line class="bus" x1="340" y1="75" x2="340" y2="165"/><line class="bus" x1="680" y1="75" x2="680" y2="165"/>
<circle cx="104" cy="120" r="6" fill="none" stroke="var(--info)" stroke-width="2"/><circle cx="136" cy="120" r="6" fill="none" stroke="var(--info)" stroke-width="2"/><circle cx="264" cy="120" r="6" fill="none" stroke="var(--info)" stroke-width="2"/><circle cx="296" cy="120" r="6" fill="none" stroke="var(--info)" stroke-width="2"/><circle cx="394" cy="120" r="6" fill="none" stroke="var(--info)" stroke-width="2"/><circle cx="426" cy="120" r="6" fill="none" stroke="var(--info)" stroke-width="2"/><circle cx="594" cy="120" r="6" fill="none" stroke="var(--info)" stroke-width="2"/><circle cx="626" cy="120" r="6" fill="none" stroke="var(--info)" stroke-width="2"/>
<rect class="cb" x="112" y="112" width="16" height="16"/><rect class="cb" x="272" y="112" width="16" height="16"/><rect class="cb" x="402" y="112" width="16" height="16"/><rect class="cb" x="602" y="112" width="16" height="16"/>
<rect class="dash c-info" x="22" y="90" width="118" height="60" rx="8"/><text class="tc-info t-b" x="81.0" y="176" text-anchor="middle">Generator</text>
<rect class="dash c-ok" x="100" y="80" width="200" height="80" rx="8"/><text class="tc-ok t-b" x="200.0" y="74" text-anchor="middle">Transformer</text>
<rect class="dash c-warn" x="260" y="62" width="170" height="116" rx="8"/><text class="tc-warn t-b" x="345.0" y="56" text-anchor="middle">Bus</text>
<rect class="dash c-danger" x="390" y="90" width="240" height="60" rx="8"/><text class="tc-danger t-b" x="510.0" y="84" text-anchor="middle">Line</text>
<rect class="dash c-info" x="590" y="62" width="145" height="116" rx="8"/><text class="tc-info t-b" x="662.5" y="56" text-anchor="middle">Next bus</text>
<text class="t-s" x="510" y="113" text-anchor="middle">transmission line</text>
<text class="t-s" x="380" y="205" text-anchor="middle">Small blue circles = CTs that define each zone boundary · red squares = circuit breakers</text>
</svg><figcaption>Each zone is bounded by CTs; neighbouring zones overlap around every breaker so a fault anywhere is inside at least one zone.</figcaption></figure>
<p><b>Main and backup:</b> Every element has main protection and backup. Backup can be <b>local</b> (a second relay or breaker-failure protection at the same substation) or <b>remote</b> (time-delayed protection at the adjacent substation). EHV systems typically use duplicated <b>Main 1 / Main 2</b> protection from different manufacturers or principles, with separate CT cores, DC supplies and trip coils.</p>

<h3>ANSI/IEEE device numbers (C37.2)</h3>
<div class="tbl"><table>
<tr><th class="c">No.</th><th>Function</th><th class="c">No.</th><th>Function</th></tr>
<tr><td class="c">21</td><td>Distance</td><td class="c">59</td><td>Overvoltage</td></tr>
<tr><td class="c">25</td><td>Synchronism check</td><td class="c">59N</td><td>Neutral/residual overvoltage</td></tr>
<tr><td class="c">26</td><td>Apparatus thermal (oil temp.)</td><td class="c">60</td><td>Voltage/current balance (VT fuse fail, capacitor unbalance)</td></tr>
<tr><td class="c">27</td><td>Undervoltage</td><td class="c">63</td><td>Pressure/gas (Buchholz, SPR)</td></tr>
<tr><td class="c">32</td><td>Directional power</td><td class="c">64</td><td>Ground detector (64R = REF in some practice)</td></tr>
<tr><td class="c">46</td><td>Negative sequence / phase-balance current</td><td class="c">67 / 67N</td><td>Directional overcurrent / directional earth fault</td></tr>
<tr><td class="c">49</td><td>Thermal overload</td><td class="c">68</td><td>Power swing blocking</td></tr>
<tr><td class="c">50</td><td>Instantaneous overcurrent</td><td class="c">74</td><td>Alarm (trip circuit supervision)</td></tr>
<tr><td class="c">50BF</td><td>Breaker failure</td><td class="c">79</td><td>Auto-reclose</td></tr>
<tr><td class="c">51</td><td>Time (inverse) overcurrent</td><td class="c">81 O/U</td><td>Over/under frequency (load shedding)</td></tr>
<tr><td class="c">50N/51N</td><td>Earth (ground) fault overcurrent</td><td class="c">85</td><td>Communication-aided (teleprotection)</td></tr>
<tr><td class="c">51V</td><td>Voltage-restrained/controlled overcurrent</td><td class="c">86</td><td>Lockout relay</td></tr>
<tr><td class="c">52</td><td>AC circuit breaker</td><td class="c">87 (B/T/L/G)</td><td>Differential (bus, transformer, line, generator)</td></tr>
<tr><td class="c">52a / 52b</td><td>Breaker aux. contacts (a = closed when breaker closed)</td><td class="c">89</td><td>Line switch / disconnector</td></tr>
<tr><td class="c">55</td><td>Power factor</td><td class="c">90</td><td>Regulating (AVR for OLTC)</td></tr>
</table></div>

<h3>Protection by equipment</h3>
<div class="tbl"><table>
<tr><th>Equipment</th><th>Main protection</th><th>Backup / other</th></tr>
<tr><td>Transmission line</td><td>Distance (21) with teleprotection, line differential (87L)</td><td>Directional earth fault (67N), overcurrent, breaker failure (50BF), auto-reclose (79), synchro-check (25), power swing block (68), switch-onto-fault</td></tr>
<tr><td>Power transformer</td><td>Biased differential (87T), restricted earth fault (64REF/87N)</td><td>Buchholz (63), PRD, OLTC surge relay, OTI/WTI (26/49), HV/LV overcurrent &amp; earth fault (50/51, 51N), overfluxing (24), standby earth fault on neutral</td></tr>
<tr><td>Busbar</td><td>Bus differential (87B) — high-impedance or low-impedance (numerical) with check zone</td><td>Breaker failure, remote backup, arc-flash (light + current) detection for MV</td></tr>
<tr><td>MV feeder</td><td>Overcurrent and earth fault (50/51, 50N/51N)</td><td>Auto-reclose (overhead), sensitive earth fault, under-frequency load shedding (81U), directional where meshed</td></tr>
<tr><td>Capacitor bank</td><td>Unbalance (60N / 59N), overcurrent</td><td>Over/undervoltage (59/27), fuses</td></tr>
<tr><td>Shunt reactor</td><td>Differential, REF</td><td>Overcurrent, Buchholz, temperature</td></tr>
<tr><td>Circuit breaker</td><td>Breaker failure (50BF)</td><td>Pole discrepancy, SF₆ low-pressure lockout, trip circuit supervision (74)</td></tr>
</table></div>

<h3>Overcurrent protection and coordination</h3>
<p>Overcurrent relays operate when current exceeds a <b>pickup (setting) Is</b>. Inverse definite minimum time (IDMT) relays trip faster for larger currents. IEC 60255 standard curves:</p>
<div class="formula"><span class="lbl">IEC IDMT characteristics (M = I / Is, TMS = time multiplier)</span>Standard inverse (SI):    t = TMS × 0.14 / (M^0.02 − 1)
Very inverse (VI):        t = TMS × 13.5 / (M − 1)
Extremely inverse (EI):   t = TMS × 80 / (M² − 1)
Long-time inverse:        t = TMS × 120 / (M − 1)</div>
<figure><svg style="max-width:680px;margin:auto" class="dg" viewBox="0 0 640 345" role="img" aria-label="IEC IDMT relay curves">
<rect x="75" y="25" width="525" height="275" fill="var(--surface)" stroke="var(--line)"/>
<line class="grid-l" x1="75" y1="25" x2="75" y2="300"/><text class="t-s" x="75" y="316" text-anchor="middle">1.5</text><line class="grid-l" x1="125.4" y1="25" x2="125.4" y2="300"/><text class="t-s" x="125.4" y="316" text-anchor="middle">2</text><line class="grid-l" x1="196.5" y1="25" x2="196.5" y2="300"/><text class="t-s" x="196.5" y="316" text-anchor="middle">3</text><line class="grid-l" x1="286" y1="25" x2="286" y2="300"/><text class="t-s" x="286" y="316" text-anchor="middle">5</text><line class="grid-l" x1="407.5" y1="25" x2="407.5" y2="300"/><text class="t-s" x="407.5" y="316" text-anchor="middle">10</text><line class="grid-l" x1="528.9" y1="25" x2="528.9" y2="300"/><text class="t-s" x="528.9" y="316" text-anchor="middle">20</text><line class="grid-l" x1="600" y1="25" x2="600" y2="300"/><text class="t-s" x="600" y="316" text-anchor="middle">30</text><line class="grid-l" x1="75" y1="274.9" x2="600" y2="274.9"/><text class="t-s" x="67" y="278.9" text-anchor="end">0.1 s</text><line class="grid-l" x1="75" y1="191.6" x2="600" y2="191.6"/><text class="t-s" x="67" y="195.6" text-anchor="end">1 s</text><line class="grid-l" x1="75" y1="108.3" x2="600" y2="108.3"/><text class="t-s" x="67" y="112.3" text-anchor="end">10 s</text><line class="grid-l" x1="75" y1="25" x2="600" y2="25"/><text class="t-s" x="67" y="29" text-anchor="end">100 s</text><line class="grid-l" x1="246.9" y1="25" x2="246.9" y2="300" opacity=".45"/><line class="grid-l" x1="317.9" y1="25" x2="317.9" y2="300" opacity=".45"/><line class="grid-l" x1="345" y1="25" x2="345" y2="300" opacity=".45"/><line class="grid-l" x1="368.4" y1="25" x2="368.4" y2="300" opacity=".45"/><line class="grid-l" x1="389" y1="25" x2="389" y2="300" opacity=".45"/><line class="grid-l" x1="478.5" y1="25" x2="478.5" y2="300" opacity=".45"/><line class="grid-l" x1="568" y1="25" x2="568" y2="300" opacity=".45"/><path class="curve c-info" d="M75 88.7 L78.5 90.4 L81.9 92.1 L85.4 93.7 L88.9 95.2 L92.4 96.6 L95.8 98 L99.3 99.4 L102.8 100.7 L106.2 101.9 L109.7 103.2 L113.2 104.3 L116.6 105.5 L120.1 106.6 L123.6 107.6 L127.1 108.7 L130.5 109.7 L134 110.7 L137.5 111.6 L140.9 112.6 L144.4 113.5 L147.9 114.4 L151.3 115.3 L154.8 116.1 L158.3 116.9 L161.8 117.7 L165.2 118.5 L168.7 119.3 L172.2 120.1 L175.6 120.8 L179.1 121.6 L182.6 122.3 L186.1 123 L189.5 123.7 L193 124.3 L196.5 125 L199.9 125.7 L203.4 126.3 L206.9 126.9 L210.3 127.6 L213.8 128.2 L217.3 128.8 L220.8 129.4 L224.2 129.9 L227.7 130.5 L231.2 131.1 L234.6 131.6 L238.1 132.2 L241.6 132.7 L245 133.3 L248.5 133.8 L252 134.3 L255.5 134.8 L258.9 135.3 L262.4 135.8 L265.9 136.3 L269.3 136.8 L272.8 137.3 L276.3 137.7 L279.8 138.2 L283.2 138.7 L286.7 139.1 L290.2 139.6 L293.6 140 L297.1 140.4 L300.6 140.9 L304 141.3 L307.5 141.7 L311 142.1 L314.5 142.6 L317.9 143 L321.4 143.4 L324.9 143.8 L328.3 144.2 L331.8 144.6 L335.3 144.9 L338.8 145.3 L342.2 145.7 L345.7 146.1 L349.2 146.5 L352.6 146.8 L356.1 147.2 L359.6 147.6 L363 147.9 L366.5 148.3 L370 148.6 L373.5 149 L376.9 149.3 L380.4 149.7 L383.9 150 L387.3 150.3 L390.8 150.7 L394.3 151 L397.7 151.3 L401.2 151.6 L404.7 152 L408.2 152.3 L411.6 152.6 L415.1 152.9 L418.6 153.2 L422 153.5 L425.5 153.8 L429 154.1 L432.5 154.4 L435.9 154.7 L439.4 155 L442.9 155.3 L446.3 155.6 L449.8 155.9 L453.3 156.2 L456.7 156.5 L460.2 156.8 L463.7 157.1 L467.2 157.3 L470.6 157.6 L474.1 157.9 L477.6 158.2 L481 158.4 L484.5 158.7 L488 159 L491.4 159.2 L494.9 159.5 L498.4 159.8 L501.9 160 L505.3 160.3 L508.8 160.5 L512.3 160.8 L515.7 161 L519.2 161.3 L522.7 161.6 L526.2 161.8 L529.6 162 L533.1 162.3 L536.6 162.5 L540 162.8 L543.5 163 L547 163.3 L550.4 163.5 L553.9 163.7 L557.4 164 L560.9 164.2 L564.3 164.4 L567.8 164.7 L571.3 164.9 L574.7 165.1 L578.2 165.3 L581.7 165.6 L585.1 165.8 L588.6 166 L592.1 166.2 L595.6 166.5 L599 166.7"/><path class="curve c-ok" d="M75 72.4 L78.5 74.5 L81.9 76.5 L85.4 78.5 L88.9 80.4 L92.4 82.2 L95.8 84 L99.3 85.7 L102.8 87.4 L106.2 89 L109.7 90.6 L113.2 92.2 L116.6 93.7 L120.1 95.2 L123.6 96.7 L127.1 98.1 L130.5 99.5 L134 100.9 L137.5 102.3 L140.9 103.6 L144.4 104.9 L147.9 106.2 L151.3 107.5 L154.8 108.7 L158.3 109.9 L161.8 111.2 L165.2 112.4 L168.7 113.5 L172.2 114.7 L175.6 115.9 L179.1 117 L182.6 118.1 L186.1 119.3 L189.5 120.4 L193 121.4 L196.5 122.5 L199.9 123.6 L203.4 124.7 L206.9 125.7 L210.3 126.7 L213.8 127.8 L217.3 128.8 L220.8 129.8 L224.2 130.8 L227.7 131.8 L231.2 132.8 L234.6 133.8 L238.1 134.8 L241.6 135.7 L245 136.7 L248.5 137.6 L252 138.6 L255.5 139.5 L258.9 140.5 L262.4 141.4 L265.9 142.3 L269.3 143.3 L272.8 144.2 L276.3 145.1 L279.8 146 L283.2 146.9 L286.7 147.8 L290.2 148.7 L293.6 149.6 L297.1 150.5 L300.6 151.3 L304 152.2 L307.5 153.1 L311 153.9 L314.5 154.8 L317.9 155.7 L321.4 156.5 L324.9 157.4 L328.3 158.2 L331.8 159.1 L335.3 159.9 L338.8 160.8 L342.2 161.6 L345.7 162.5 L349.2 163.3 L352.6 164.1 L356.1 164.9 L359.6 165.8 L363 166.6 L366.5 167.4 L370 168.2 L373.5 169.1 L376.9 169.9 L380.4 170.7 L383.9 171.5 L387.3 172.3 L390.8 173.1 L394.3 173.9 L397.7 174.7 L401.2 175.5 L404.7 176.3 L408.2 177.1 L411.6 177.9 L415.1 178.7 L418.6 179.5 L422 180.3 L425.5 181.1 L429 181.8 L432.5 182.6 L435.9 183.4 L439.4 184.2 L442.9 185 L446.3 185.8 L449.8 186.5 L453.3 187.3 L456.7 188.1 L460.2 188.9 L463.7 189.6 L467.2 190.4 L470.6 191.2 L474.1 191.9 L477.6 192.7 L481 193.5 L484.5 194.3 L488 195 L491.4 195.8 L494.9 196.5 L498.4 197.3 L501.9 198.1 L505.3 198.8 L508.8 199.6 L512.3 200.3 L515.7 201.1 L519.2 201.9 L522.7 202.6 L526.2 203.4 L529.6 204.1 L533.1 204.9 L536.6 205.6 L540 206.4 L543.5 207.1 L547 207.9 L550.4 208.6 L553.9 209.4 L557.4 210.1 L560.9 210.9 L564.3 211.6 L567.8 212.4 L571.3 213.1 L574.7 213.9 L578.2 214.6 L581.7 215.4 L585.1 216.1 L588.6 216.8 L592.1 217.6 L595.6 218.3 L599 219.1"/><path class="curve c-danger" d="M75 41.1 L78.5 43.7 L81.9 46.2 L85.4 48.6 L88.9 50.9 L92.4 53.2 L95.8 55.4 L99.3 57.6 L102.8 59.7 L106.2 61.8 L109.7 63.9 L113.2 65.9 L116.6 67.9 L120.1 69.9 L123.6 71.8 L127.1 73.7 L130.5 75.6 L134 77.5 L137.5 79.3 L140.9 81.1 L144.4 82.9 L147.9 84.7 L151.3 86.5 L154.8 88.2 L158.3 90 L161.8 91.7 L165.2 93.4 L168.7 95.1 L172.2 96.8 L175.6 98.5 L179.1 100.1 L182.6 101.8 L186.1 103.4 L189.5 105.1 L193 106.7 L196.5 108.3 L199.9 109.9 L203.4 111.5 L206.9 113.1 L210.3 114.7 L213.8 116.3 L217.3 117.8 L220.8 119.4 L224.2 121 L227.7 122.5 L231.2 124.1 L234.6 125.6 L238.1 127.2 L241.6 128.7 L245 130.2 L248.5 131.8 L252 133.3 L255.5 134.8 L258.9 136.3 L262.4 137.8 L265.9 139.4 L269.3 140.9 L272.8 142.4 L276.3 143.9 L279.8 145.4 L283.2 146.9 L286.7 148.4 L290.2 149.8 L293.6 151.3 L297.1 152.8 L300.6 154.3 L304 155.8 L307.5 157.3 L311 158.7 L314.5 160.2 L317.9 161.7 L321.4 163.2 L324.9 164.6 L328.3 166.1 L331.8 167.6 L335.3 169 L338.8 170.5 L342.2 172 L345.7 173.4 L349.2 174.9 L352.6 176.4 L356.1 177.8 L359.6 179.3 L363 180.7 L366.5 182.2 L370 183.7 L373.5 185.1 L376.9 186.6 L380.4 188 L383.9 189.5 L387.3 190.9 L390.8 192.4 L394.3 193.8 L397.7 195.3 L401.2 196.7 L404.7 198.2 L408.2 199.6 L411.6 201.1 L415.1 202.5 L418.6 204 L422 205.4 L425.5 206.8 L429 208.3 L432.5 209.7 L435.9 211.2 L439.4 212.6 L442.9 214.1 L446.3 215.5 L449.8 216.9 L453.3 218.4 L456.7 219.8 L460.2 221.3 L463.7 222.7 L467.2 224.1 L470.6 225.6 L474.1 227 L477.6 228.5 L481 229.9 L484.5 231.3 L488 232.8 L491.4 234.2 L494.9 235.7 L498.4 237.1 L501.9 238.5 L505.3 240 L508.8 241.4 L512.3 242.9 L515.7 244.3 L519.2 245.7 L522.7 247.2 L526.2 248.6 L529.6 250 L533.1 251.5 L536.6 252.9 L540 254.3 L543.5 255.8 L547 257.2 L550.4 258.7 L553.9 260.1 L557.4 261.5 L560.9 263 L564.3 264.4 L567.8 265.8 L571.3 267.3 L574.7 268.7 L578.2 270.1 L581.7 271.6 L585.1 273 L588.6 274.4 L592.1 275.9 L595.6 277.3 L599 278.7"/>
<rect x="430" y="34" width="160" height="66" rx="6" fill="var(--surface)" stroke="var(--line)"/><line class="curve c-info" x1="440" y1="48" x2="470" y2="48"/><text x="478" y="52">Standard inverse (SI)</text><line class="curve c-ok" x1="440" y1="68" x2="470" y2="68"/><text x="478" y="72">Very inverse (VI)</text><line class="curve c-danger" x1="440" y1="88" x2="470" y2="88"/><text x="478" y="92">Extremely inverse (EI)</text>
<text class="t-s" x="337.5" y="336" text-anchor="middle">Multiple of pickup current, M = I / Is (log scale)</text>
<text class="t-s" x="16" y="162.5" text-anchor="middle" transform="rotate(-90 16 162.5)">Operating time at TMS = 1 (log scale)</text>
</svg><figcaption>IEC 60255 IDMT curves plotted at TMS = 1. Steeper curves (VI, EI) discriminate better where fault current falls off sharply with distance and coordinate well with fuses.</figcaption></figure>
<p>IEEE C37.112 defines similar Moderately/Very/Extremely Inverse curves. Coordination rules of thumb:</p>
<ul>
  <li><b>Pickup</b> above maximum load current (often 1.2–1.5 × full load) and below minimum fault current at the end of the zone (including backup reach).</li>
  <li><b>Coordination time interval (CTI)</b> between upstream and downstream relays: typically 0.2–0.4 s (≈ 0.3 s with numerical relays and fast breakers) — covers breaker clearing time, relay overtravel and errors.</li>
  <li>Choose the same curve family along a radial path; use <b>VI/EI</b> curves where fault current varies strongly with location and to coordinate with fuses.</li>
  <li>Instantaneous elements (50) set above maximum through-fault for the next downstream device.</li>
  <li>Earth fault settings can be much lower than phase settings because normal residual current is small (typ. 10–40% of CT rating).</li>
</ul>

<h3>Distance protection (21)</h3>
<p>A distance relay measures the impedance <code>Z = V / I</code> seen from the relay. Because line impedance is proportional to length, the relay can tell how far away the fault is. Characteristics: mho, quadrilateral (better resistive reach for earth faults), offset mho.</p>
<div class="tbl"><table>
<tr><th>Zone</th><th>Typical reach</th><th>Typical time</th><th>Purpose</th></tr>
<tr><td>Zone 1</td><td>80–85% of protected line</td><td>Instantaneous</td><td>Fast clearing without overreaching into next line (allows for CT/VT/line-data errors)</td></tr>
<tr><td>Zone 2</td><td>≥120% of protected line (or 100% + 50% of shortest adjacent line)</td><td>0.3–0.5 s</td><td>Covers remaining 15–20% and remote bus</td></tr>
<tr><td>Zone 3</td><td>Protected line + longest adjacent line (+ margin)</td><td>~1 s or more</td><td>Remote backup; watch load encroachment</td></tr>
<tr><td>Reverse zone</td><td>Behind the relay</td><td>Used in schemes</td><td>Blocking schemes, local backup</td></tr>
</table></div>
<figure><svg style="max-width:700px;margin:auto" class="dg" viewBox="0 0 700 245" role="img" aria-label="Distance relay stepped time-distance characteristic">
<line class="thin" x1="40" y1="200" x2="40" y2="38"/><polygon fill="var(--muted)" points="40,30 44,38 36,38"/><text class="t-s" x="46" y="36">time</text>
<line class="thin" x1="40" y1="200" x2="680" y2="200"/>
<line class="ln" x1="60" y1="185" x2="640" y2="185"/>
<line class="bus" x1="60" y1="170" x2="60" y2="205"/><line class="bus" x1="360" y1="170" x2="360" y2="205"/><line class="bus" x1="640" y1="170" x2="640" y2="205"/>
<text class="t-b" x="60" y="222" text-anchor="middle">A</text><text class="t-b" x="360" y="222" text-anchor="middle">B</text><text class="t-b" x="640" y="222" text-anchor="middle">C</text>
<rect class="cb" x="68" y="160" width="22" height="16" rx="3"/><text class="t-s" x="79" y="172" text-anchor="middle">21</text>
<path d="M60 160 H300 V118 H420 V78 H660" fill="none" stroke="var(--accent)" stroke-width="3"/>
<line x1="300" y1="160" x2="300" y2="200" stroke="var(--muted)" stroke-dasharray="3 3"/>
<text x="180" y="152" text-anchor="middle">Zone 1 · instantaneous · 80–85% of AB</text>
<text x="360" y="110" text-anchor="middle">Zone 2 · ≈0.3–0.5 s</text>
<text x="540" y="70" text-anchor="middle">Zone 3 · ≈1 s (remote backup)</text>
<text class="t-s" x="360" y="240" text-anchor="middle">Distance from relay at A →</text>
</svg><figcaption>Stepped time–distance characteristic of a distance relay at substation A protecting line A–B.</figcaption></figure>
<p><b>Teleprotection schemes</b> make the end-of-line 15–20% clear instantly: <b>DUTT</b> (direct underreach transfer trip), <b>PUTT</b> (permissive underreach), <b>POTT</b> (permissive overreach), <b>DCB</b> (directional comparison blocking), and <b>DTT</b> (direct transfer trip for breaker failure or reactor faults).</p>

<h3>Differential protection (87)</h3>
<p>Kirchhoff's law: in a healthy zone, current in equals current out. A differential relay compares currents at all zone boundaries; any significant difference means an internal fault. It is inherently selective and fast.</p>
<figure><svg class="dg" viewBox="0 0 700 260" role="img" aria-label="Differential protection principle">
<line class="ln" x1="40" y1="70" x2="660" y2="70"/>
<rect class="box" x="290" y="45" width="120" height="50" rx="8"/><text x="350" y="74" text-anchor="middle">Protected zone</text>
<line class="ln" x1="90" y1="52" x2="131" y2="52"/><polygon fill="var(--fg)" points="140,52 131,56.5 131,47.5"/><text class="t-b" x="115" y="44" text-anchor="middle">I₁</text>
<line class="ln" x1="560" y1="52" x2="601" y2="52"/><polygon fill="var(--fg)" points="610,52 601,56.5 601,47.5"/><text class="t-b" x="585" y="44" text-anchor="middle">I₂</text>
<circle cx="180" cy="70" r="12" fill="none" stroke="var(--info)" stroke-width="2.4"/><circle cx="520" cy="70" r="12" fill="none" stroke="var(--info)" stroke-width="2.4"/>
<text class="t-s" x="180" y="40" text-anchor="middle">CT1</text><text class="t-s" x="520" y="40" text-anchor="middle">CT2</text>
<path d="M172 82 V150 H528 V82" fill="none" stroke="var(--info)" stroke-width="1.8"/>
<path d="M188 82 V200 H512 V82" fill="none" stroke="var(--info)" stroke-width="1.8"/>
<line class="ln" x1="350" y1="150" x2="350" y2="160"/><line class="ln" x1="350" y1="190" x2="350" y2="200"/>
<rect class="cb" x="330" y="160" width="40" height="30" rx="4"/><text class="t-b" x="350" y="180" text-anchor="middle">87</text>
<text class="t-s" x="380" y="179">relay sees I₁ − I₂</text>
<text x="350" y="228" text-anchor="middle">Load or external fault: I₁ = I₂ → secondary current circulates, relay current ≈ 0 → stable</text>
<text class="tc-danger" x="350" y="248" text-anchor="middle">Internal fault: I₁ ≠ I₂ → the difference flows through the relay → trip</text>
</svg><figcaption>Circulating-current (Merz–Price) differential principle.</figcaption></figure>

<ul>
  <li><b>Biased (percentage) characteristic</b> – operating threshold rises with through current to tolerate CT errors and tap-changer mismatch.</li>
  <li><b>Transformer specifics</b> – numerical relays compensate for ratio and vector-group phase shift internally; <b>2nd-harmonic restraint</b> blocks on magnetising inrush; <b>5th-harmonic restraint</b> blocks on overexcitation; an unrestrained high-set element trips heavy internal faults regardless.</li>
  <li><b>High-impedance bus differential</b> – uses a stabilising resistor so a saturated CT on an external fault doesn't cause a trip; requires identical-ratio class PX CTs.</li>
  <li><b>Line differential (87L)</b> – exchanges current samples over fibre/communication channels; requires channel delay compensation (GPS or ping-pong).</li>
  <li><b>Restricted earth fault (REF)</b> – sensitive protection for earth faults near the neutral end of a star winding that normal differential may miss.</li>
</ul>

<h3>Breaker failure protection (50BF)</h3>
<p>If a breaker receives a trip but current keeps flowing after a short timer (typically 100–200 ms; retrip of own breaker first), breaker-failure protection trips all adjacent breakers that can feed the fault — every breaker on the same bus section, plus a direct transfer trip to the remote line end.</p>

<h3>Auto-reclosing (79) and synchro-check (25)</h3>
<p>Most overhead-line faults are transient. After a trip, the breaker recloses after a <b>dead time</b> (long enough for the arc path to de-ionise — roughly 0.3–0.5 s or more at HV) to restore supply. Single-pole reclosing keeps two phases connected during single-phase faults to maintain stability. Synchro-check (25) verifies voltage, angle and frequency difference before closing between two live systems. Reclosing is normally <b>blocked</b> for cable circuits, transformer faults, breaker failure and busbar faults.</p>

<h3>Trip circuits and DC</h3>
<ul>
  <li>Protection trips through <b>lockout relays (86)</b> for transformer and bus faults — the breaker cannot be re-closed until the lockout is manually reset after investigation.</li>
  <li><b>Trip circuit supervision (74)</b> continuously checks the trip coil circuit continuity.</li>
  <li>Redundant DC supplies and dual trip coils for transmission breakers.</li>
  <li>Relay technology evolved from electromechanical → static (solid-state) → numerical IEDs with self-monitoring, event records, disturbance recording (COMTRADE files) and communication.</li>
</ul>
<div class="callout tip"><strong>Know-how</strong>After any trip, download and save the relay event and disturbance records <b>before</b> resetting or making setting changes. The waveforms tell you the fault type, phase, location, magnitude and whether the protection behaved correctly.</div>
</section>

<!-- ===================== CHAPTER 8 ===================== -->
<section class="chapter" id="automation" data-blurb="SCADA, IEC 61850, protocols, time sync, cybersecurity, AC/DC auxiliaries and metering.">
<h2>Control, Automation, SCADA &amp; Auxiliary Systems</h2>
<p class="lead">The secondary systems — control, communication and auxiliary power — are the nervous system of a substation. Without DC power, nothing trips.</p>

<h3>Control hierarchy</h3>
<div class="tbl"><table>
<tr><th>Level</th><th>Equipment</th><th>Functions</th></tr>
<tr><td>Process level</td><td>Breakers, disconnectors, CTs/VTs, merging units, I/O units</td><td>Primary switching, measurement</td></tr>
<tr><td>Bay level</td><td>Protection IEDs, bay control units (BCUs), meters</td><td>Protection, bay interlocking, local control</td></tr>
<tr><td>Station level</td><td>Station HMI, gateway/RTU, station computer, GPS clock, firewall</td><td>Station-wide control, alarms, event logging, communications to control centre</td></tr>
<tr><td>Network level</td><td>Control centre SCADA/EMS/ADMS</td><td>Remote operation, state estimation, system-wide monitoring</td></tr>
</table></div>

<figure><svg class="dg" viewBox="0 0 760 360" role="img" aria-label="Substation automation architecture"><rect class="metal" x="280" y="8" width="200" height="38" rx="6"/><text x="380.0" y="31" text-anchor="middle"><tspan x="380.0" dy="0">Control centre — SCADA / EMS</tspan></text><line class="ln" x1="380" y1="46" x2="380" y2="78"/><text class="t-s" x="388" y="66">WAN: IEC 60870-5-104 / DNP3</text><rect class="box" x="30" y="78" width="110" height="40" rx="6"/><text x="85.0" y="95" text-anchor="middle"><tspan x="85.0" dy="0">Engineering</tspan><tspan x="85.0" dy="14">workstation</tspan></text><line class="ln" x1="85.0" y1="118" x2="85.0" y2="150"/><rect class="box" x="160" y="78" width="120" height="40" rx="6"/><text x="220.0" y="102" text-anchor="middle"><tspan x="220.0" dy="0">Station HMI</tspan></text><line class="ln" x1="220.0" y1="118" x2="220.0" y2="150"/><rect class="box" x="320" y="78" width="120" height="40" rx="6"/><text x="380.0" y="102" text-anchor="middle"><tspan x="380.0" dy="0">Gateway / RTU</tspan></text><line class="ln" x1="380.0" y1="118" x2="380.0" y2="150"/><rect class="box" x="480" y="78" width="100" height="40" rx="6"/><text x="530.0" y="102" text-anchor="middle"><tspan x="530.0" dy="0">GPS clock</tspan></text><line class="ln" x1="530.0" y1="118" x2="530.0" y2="150"/><rect class="box" x="600" y="78" width="70" height="40" rx="6"/><text x="635.0" y="102" text-anchor="middle"><tspan x="635.0" dy="0">Firewall</tspan></text><line class="ln" x1="635.0" y1="118" x2="635.0" y2="150"/><line x1="20" y1="150" x2="640" y2="150" stroke="var(--primary)" stroke-width="5" stroke-linecap="round"/><text class="t-b" x="650" y="148">Station bus</text><text class="t-s" x="650" y="162">MMS · GOOSE</text><line class="ln" x1="100.0" y1="150" x2="100.0" y2="185"/><rect class="box" x="30" y="185" width="140" height="40" rx="6"/><text x="100.0" y="209" text-anchor="middle"><tspan x="100.0" dy="0">Line protection</tspan></text><line class="ln" x1="100.0" y1="225" x2="100.0" y2="258"/><line class="ln" x1="260.0" y1="150" x2="260.0" y2="185"/><rect class="box" x="190" y="185" width="140" height="40" rx="6"/><text x="260.0" y="202" text-anchor="middle"><tspan x="260.0" dy="0">Transformer</tspan><tspan x="260.0" dy="14">protection</tspan></text><line class="ln" x1="260.0" y1="225" x2="260.0" y2="258"/><line class="ln" x1="420.0" y1="150" x2="420.0" y2="185"/><rect class="box" x="350" y="185" width="140" height="40" rx="6"/><text x="420.0" y="209" text-anchor="middle"><tspan x="420.0" dy="0">Bus protection</tspan></text><line class="ln" x1="420.0" y1="225" x2="420.0" y2="258"/><line class="ln" x1="570.0" y1="150" x2="570.0" y2="185"/><rect class="box" x="510" y="185" width="120" height="40" rx="6"/><text x="570.0" y="209" text-anchor="middle"><tspan x="570.0" dy="0">Bay controller</tspan></text><line class="ln" x1="570.0" y1="225" x2="570.0" y2="258"/><line x1="20" y1="258" x2="640" y2="258" stroke="var(--accent)" stroke-width="5" stroke-linecap="round"/><text class="t-b" x="650" y="256">Process bus</text><text class="t-s" x="650" y="270">Sampled Values</text><line class="ln" x1="115.0" y1="258" x2="115.0" y2="285"/><rect class="metal" x="30" y="285" width="170" height="40" rx="6"/><text x="115.0" y="302" text-anchor="middle"><tspan x="115.0" dy="0">Merging unit</tspan><tspan x="115.0" dy="14">(CT/VT → SV)</tspan></text><line class="ln" x1="305.0" y1="258" x2="305.0" y2="285"/><rect class="metal" x="230" y="285" width="150" height="40" rx="6"/><text x="305.0" y="309" text-anchor="middle"><tspan x="305.0" dy="0">Breaker IED / I/O</tspan></text><line class="ln" x1="485.0" y1="258" x2="485.0" y2="285"/><rect class="metal" x="410" y="285" width="150" height="40" rx="6"/><text x="485.0" y="309" text-anchor="middle"><tspan x="485.0" dy="0">Optical CT / NCIT</tspan></text><text class="t-s" x="300" y="348" text-anchor="middle">Switchyard primary equipment: CTs, VTs, breakers, disconnectors</text></svg><figcaption>IEC 61850 digital substation architecture. In a conventional substation the process bus is replaced by copper wiring from CTs, VTs and breaker auxiliary contacts to each IED.</figcaption></figure>
<h3>SCADA and RTUs</h3>
<p><b>SCADA</b> (Supervisory Control And Data Acquisition) lets control centres monitor (analogues, status, alarms) and control (open/close, tap raise/lower) substations remotely. A <b>Remote Terminal Unit (RTU)</b> collects hard-wired signals; in modern substations a <b>gateway</b> collects data from IEDs over the station LAN and translates protocols.</p>

<h3>Communication protocols</h3>
<div class="tbl"><table>
<tr><th>Protocol</th><th>Where used</th><th>Notes</th></tr>
<tr><td>IEC 61850</td><td>Within the substation (station &amp; process bus); also between substations</td><td>Object-oriented data model, MMS client/server, GOOSE, Sampled Values, SCL configuration files</td></tr>
<tr><td>DNP3</td><td>Substation ↔ control centre (common in Americas, Asia-Pacific)</td><td>Event-based reporting, time-stamping; DNP3 Secure Authentication</td></tr>
<tr><td>IEC 60870-5-101 / -104</td><td>Substation ↔ control centre (Europe, Asia, Middle East)</td><td>101 serial; 104 over TCP/IP</td></tr>
<tr><td>IEC 60870-5-103</td><td>Legacy protection relay interface</td><td>Serial</td></tr>
<tr><td>Modbus RTU/TCP</td><td>Simple devices, meters, auxiliaries</td><td>No time-stamping or events natively</td></tr>
<tr><td>IEEE C37.118 / IEC 60255-118-1</td><td>Synchrophasor (PMU) data</td><td>Wide-area monitoring</td></tr>
</table></div>

<h3>IEC 61850 essentials</h3>
<ul>
  <li><b>Logical nodes</b> – standard function names, e.g., <code>XCBR</code> (circuit breaker), <code>XSWI</code> (switch), <code>PTOC</code> (time overcurrent), <code>PDIS</code> (distance), <code>PDIF</code> (differential), <code>MMXU</code> (measurements), <code>CSWI</code> (switch controller), <code>RREC</code> (reclosing).</li>
  <li><b>GOOSE</b> – fast (≤ few ms) multicast messages replacing hard-wired trip, interlock and blocking signals between IEDs.</li>
  <li><b>Sampled Values (SV)</b> – digitised CT/VT signals streamed from merging units over the <b>process bus</b> (IEC 61850-9-2), replacing copper secondary wiring.</li>
  <li><b>SCL files</b> – <code>ICD</code> (IED capability), <code>SSD</code> (system specification), <code>SCD</code> (full substation configuration), <code>CID</code> (configured IED), <code>IID</code>.</li>
  <li><b>Redundancy</b> – PRP (Parallel Redundancy Protocol) and HSR (High-availability Seamless Redundancy) for zero-recovery-time networks.</li>
  <li><b>Testing</b> – test mode/simulation flags, network analysers and GOOSE/SV simulators replace many wiring checks.</li>
</ul>

<h3>Time synchronisation</h3>
<p>Accurate time-stamps are vital for sequence-of-events analysis and essential for process bus and synchrophasors. Sources: <b>GPS/GNSS clock</b>; distribution via <b>IRIG-B</b> (≈ 1 µs class), <b>SNTP</b> (≈ 1 ms class), or <b>PTP IEEE 1588</b> with the power profile (IEC 61850-9-3 / IEEE C37.238) for sub-microsecond accuracy over Ethernet.</p>

<h3>Cybersecurity</h3>
<p>Substations are critical infrastructure. Good practice includes network segmentation and firewalls, role-based access control, disabling unused ports/services, secure remote access via jump hosts, logging and monitoring, patch and firmware management, physical security, and backups of IED settings and SCL files. Relevant standards: <b>IEC 62351</b> (security for power system protocols), <b>IEC 62443</b> (industrial automation security), and <b>NERC CIP</b> (North America).</p>

<h3>Auxiliary AC system</h3>
<ul>
  <li>Two independent sources where possible — e.g., two station service transformers from different buses, or one from the substation and one from an external distribution feeder.</li>
  <li>Standby <b>diesel generator</b> with automatic transfer switch (ATS) for critical sites.</li>
  <li>LVAC board supplies battery chargers, transformer cooling, OLTC motors, breaker spring motors, heaters, lighting, HVAC, sockets.</li>
</ul>

<h3>DC system — the most critical auxiliary</h3>
<p>Protection relays, breaker trip and close coils, control, SCADA and communications all run on DC so they work even during a total AC blackout.</p>
<div class="tbl"><table>
<tr><th>Item</th><th>Typical practice</th></tr>
<tr><td>Voltage</td><td>110 V, 125 V or 220 V DC for protection/control; 48 V DC for telecom</td></tr>
<tr><td>Battery types</td><td>Vented (flooded) lead-acid, VRLA, nickel-cadmium (NiCd; robust in high temperatures); lithium-ion emerging</td></tr>
<tr><td>Chargers</td><td>Float mode normally; boost/equalise mode periodically or after discharge; alarm on charger failure</td></tr>
<tr><td>Redundancy</td><td>Two batteries + two chargers for transmission substations (DC1/DC2 feeding Main 1/Main 2)</td></tr>
<tr><td>Autonomy</td><td>Commonly 4–10 hours of standing load plus breaker operations at the end of the duty cycle; sized per IEEE 485 (lead-acid) / IEEE 1115 (NiCd)</td></tr>
<tr><td>Earthing</td><td>Usually floating (ungrounded) with earth-fault monitoring; a second DC earth fault can cause false trips or failure to trip</td></tr>
<tr><td>Float voltage</td><td>Lead-acid ≈ 2.20–2.27 V/cell (per manufacturer); NiCd ≈ 1.40–1.45 V/cell</td></tr>
</table></div>
<figure><svg style="max-width:720px;margin:auto" class="dg" viewBox="0 0 720 225" role="img" aria-label="Substation DC system">
<text class="t-b" x="18" y="64">AC</text><line class="ln" x1="42" y1="60" x2="100" y2="60"/>
<rect class="metal" x="100" y="40" width="100" height="40" rx="5"/><text x="150" y="64" text-anchor="middle">Charger</text>
<line class="ln" x1="200" y1="60" x2="300" y2="60"/>
<line class="ln" x1="110" y1="140" x2="128" y2="140"/><line class="ln" x1="128" y1="124" x2="128" y2="156" stroke-width="2.5"/><line class="ln" x1="136" y1="132" x2="136" y2="148" stroke-width="4"/><line class="ln" x1="148" y1="124" x2="148" y2="156" stroke-width="2.5"/><line class="ln" x1="156" y1="132" x2="156" y2="148" stroke-width="4"/><line class="ln" x1="168" y1="124" x2="168" y2="156" stroke-width="2.5"/><line class="ln" x1="176" y1="132" x2="176" y2="148" stroke-width="4"/><line class="ln" x1="176" y1="140" x2="300" y2="140"/>
<text class="t-s" x="150" y="176" text-anchor="middle">Battery bank (e.g., 55 × 2 V lead-acid)</text>
<line class="bus" x1="300" y1="15" x2="300" y2="200"/>
<text class="t-s" x="308" y="216">DC distribution board (110/125 V)</text>
<line class="ln" x1="300" y1="31" x2="380" y2="31"/><rect class="box" x="380" y="15" width="190" height="32" rx="5"/><text x="475" y="35" text-anchor="middle">Protection relays / IEDs</text><line class="ln" x1="300" y1="74" x2="380" y2="74"/><rect class="box" x="380" y="58" width="190" height="32" rx="5"/><text x="475" y="78" text-anchor="middle">Breaker trip &amp; close coils</text><line class="ln" x1="300" y1="117" x2="380" y2="117"/><rect class="box" x="380" y="101" width="190" height="32" rx="5"/><text x="475" y="121" text-anchor="middle">SCADA, RTU &amp; telecom</text><line class="ln" x1="300" y1="160" x2="380" y2="160"/><rect class="box" x="380" y="144" width="190" height="32" rx="5"/><text x="475" y="164" text-anchor="middle">Emergency lighting, DC motors</text>
<line class="ln" x1="300" y1="196" x2="590" y2="196"/>
<rect class="cb" x="590" y="180" width="110" height="32" rx="5"/><text x="645" y="200" text-anchor="middle">Earth-fault monitor</text>
</svg><figcaption>The charger normally carries the DC load and keeps the battery floating; on loss of AC the battery takes over instantly.</figcaption></figure>
<div class="callout danger"><strong>DC earth faults are urgent</strong>A single earth fault on a floating DC system is not immediately harmful, but a second one can bridge a trip contact (unwanted trip) or bypass a coil (no trip when needed). Locate and clear DC earth faults promptly; never ignore the alarm.</div>

<h3>Metering and monitoring</h3>
<ul>
  <li><b>Revenue metering</b> – class 0.2S meters with dedicated metering-class CTs/VTs at boundary points; main and check meters.</li>
  <li><b>Power quality meters</b> – harmonics, flicker, sags/swells (IEC 61000-4-30 Class A).</li>
  <li><b>Digital fault recorders (DFR)</b> and <b>phasor measurement units (PMUs)</b> for disturbance analysis and wide-area monitoring.</li>
  <li><b>Condition monitoring</b> – online DGA, bushing monitors, breaker monitors, PD monitoring, battery monitors.</li>
</ul>
</section>

<!-- ===================== CHAPTER 9 ===================== -->
<section class="chapter" id="grounding" data-blurb="Grounding grids, touch & step voltage, soil resistivity and lightning shielding.">
<h2>Grounding &amp; Lightning Protection</h2>
<p class="lead">A good grounding system keeps people safe during faults, provides a low-impedance path for fault current, and lets protective relays operate correctly.</p>

<h3>Purposes of substation grounding</h3>
<ul>
  <li>Limit <b>touch and step voltages</b> to safe values during ground faults (personnel safety).</li>
  <li>Provide a low-impedance return path so relays detect and clear faults.</li>
  <li>Hold equipment frames at a common potential (equipotential bonding).</li>
  <li>Discharge lightning and switching surges via arresters and shield wires.</li>
  <li>Provide a reference for the system neutral and for electronic equipment.</li>
</ul>

<h3>Key voltages during a ground fault</h3>
<div class="tbl"><table>
<tr><th>Term</th><th>Definition</th></tr>
<tr><td>GPR (Ground Potential Rise)</td><td>Grid current × grid resistance: the voltage of the whole grid relative to remote earth</td></tr>
<tr><td>Touch voltage</td><td>Difference between a grounded structure a person touches and the earth surface where they stand (hand-to-feet)</td></tr>
<tr><td>Step voltage</td><td>Difference across 1 m of earth surface between a person's feet</td></tr>
<tr><td>Mesh voltage</td><td>Maximum touch voltage within a grid mesh (usually the design limiting case)</td></tr>
<tr><td>Transferred voltage</td><td>GPR carried out of the substation by metallic objects (fences, cables, pipes, rails) to remote locations — a special hazard</td></tr>
</table></div>

<figure><svg class="dg" viewBox="0 0 760 290" role="img" aria-label="Touch and step voltage during a ground fault">
<line x1="20" y1="30" x2="740" y2="30" stroke="var(--danger)" stroke-dasharray="6 4"/><text class="tc-danger" x="738" y="24" text-anchor="end">GPR (potential of the grid)</text>
<line x1="20" y1="110" x2="740" y2="110" stroke="var(--muted)" stroke-dasharray="6 4"/><text class="t-s" x="738" y="124" text-anchor="end">Remote earth (0 V)</text>
<path class="curve c-info" d="M20 79.4 L22 78.2 L24 76.9 L26 75.6 L28 74.1 L30 72.7 L32 71.2 L34 69.6 L36 67.9 L38 66.2 L40 64.4 L42 62.6 L44 60.6 L46 58.6 L48 56.5 L50 54.3 L52 52.1 L54 49.7 L56 47.2 L58 44.7 L60 42 L62 42.1 L64 42.4 L66 42.9 L68 43.5 L70 44.3 L72 45.3 L74 46.4 L76 47.6 L78 48.9 L80 50.3 L82 51.7 L84 53 L86 54.4 L88 55.7 L90 57 L92 58.2 L94 59.2 L96 60.1 L98 60.8 L100 61.4 L102 61.8 L104 62 L106 62 L108 61.8 L110 61.4 L112 60.8 L114 60.1 L116 59.2 L118 58.2 L120 57 L122 55.7 L124 54.4 L126 53 L128 51.7 L130 50.3 L132 48.9 L134 47.6 L136 46.4 L138 45.3 L140 44.3 L142 43.5 L144 42.9 L146 42.4 L148 42.1 L150 42 L152 42.1 L154 42.4 L156 42.9 L158 43.5 L160 44.3 L162 45.3 L164 46.4 L166 47.6 L168 48.9 L170 50.3 L172 51.7 L174 53 L176 54.4 L178 55.7 L180 57 L182 58.2 L184 59.2 L186 60.1 L188 60.8 L190 61.4 L192 61.8 L194 62 L196 62 L198 61.8 L200 61.4 L202 60.8 L204 60.1 L206 59.2 L208 58.2 L210 57 L212 55.7 L214 54.4 L216 53 L218 51.7 L220 50.3 L222 48.9 L224 47.6 L226 46.4 L228 45.3 L230 44.3 L232 43.5 L234 42.9 L236 42.4 L238 42.1 L240 42 L242 42.1 L244 42.4 L246 42.9 L248 43.5 L250 44.3 L252 45.3 L254 46.4 L256 47.6 L258 48.9 L260 50.3 L262 51.7 L264 53 L266 54.4 L268 55.7 L270 57 L272 58.2 L274 59.2 L276 60.1 L278 60.8 L280 61.4 L282 61.8 L284 62 L286 62 L288 61.8 L290 61.4 L292 60.8 L294 60.1 L296 59.2 L298 58.2 L300 57 L302 55.7 L304 54.4 L306 53 L308 51.7 L310 50.3 L312 48.9 L314 47.6 L316 46.4 L318 45.3 L320 44.3 L322 43.5 L324 42.9 L326 42.4 L328 42.1 L330 42 L332 42.1 L334 42.4 L336 42.9 L338 43.5 L340 44.3 L342 45.3 L344 46.4 L346 47.6 L348 48.9 L350 50.3 L352 51.7 L354 53 L356 54.4 L358 55.7 L360 57 L362 58.2 L364 59.2 L366 60.1 L368 60.8 L370 61.4 L372 61.8 L374 62 L376 62 L378 61.8 L380 61.4 L382 60.8 L384 60.1 L386 59.2 L388 58.2 L390 57 L392 55.7 L394 54.4 L396 53 L398 51.7 L400 50.3 L402 48.9 L404 47.6 L406 46.4 L408 45.3 L410 44.3 L412 43.5 L414 42.9 L416 42.4 L418 42.1 L420 42 L422 45.3 L424 48.5 L426 51.5 L428 54.3 L430 57 L432 59.6 L434 62.1 L436 64.4 L438 66.6 L440 68.8 L442 70.8 L444 72.7 L446 74.5 L448 76.2 L450 77.9 L452 79.4 L454 80.9 L456 82.4 L458 83.7 L460 85 L462 86.2 L464 87.4 L466 88.5 L468 89.5 L470 90.5 L472 91.5 L474 92.4 L476 93.2 L478 94 L480 94.8 L482 95.6 L484 96.3 L486 96.9 L488 97.6 L490 98.2 L492 98.8 L494 99.3 L496 99.8 L498 100.3 L500 100.8 L502 101.2 L504 101.7 L506 102.1 L508 102.5 L510 102.8 L512 103.2 L514 103.5 L516 103.8 L518 104.1 L520 104.4 L522 104.7 L524 104.9 L526 105.2 L528 105.4 L530 105.7 L532 105.9 L534 106.1 L536 106.3 L538 106.4 L540 106.6 L542 106.8 L544 106.9 L546 107.1 L548 107.2 L550 107.4 L552 107.5 L554 107.6 L556 107.7 L558 107.8 L560 107.9 L562 108 L564 108.1 L566 108.2 L568 108.3 L570 108.4 L572 108.5 L574 108.6 L576 108.6 L578 108.7 L580 108.8 L582 108.8 L584 108.9 L586 108.9 L588 109 L590 109 L592 109.1 L594 109.1 L596 109.2 L598 109.2 L600 109.2 L602 109.3 L604 109.3 L606 109.3 L608 109.4 L610 109.4 L612 109.4 L614 109.5 L616 109.5 L618 109.5 L620 109.5 L622 109.6 L624 109.6 L626 109.6 L628 109.6 L630 109.6 L632 109.7 L634 109.7 L636 109.7 L638 109.7 L640 109.7 L642 109.7 L644 109.7 L646 109.8 L648 109.8 L650 109.8 L652 109.8 L654 109.8 L656 109.8 L658 109.8 L660 109.8 L662 109.8 L664 109.8 L666 109.9 L668 109.9 L670 109.9 L672 109.9 L674 109.9 L676 109.9 L678 109.9 L680 109.9 L682 109.9 L684 109.9 L686 109.9 L688 109.9 L690 109.9 L692 109.9 L694 109.9 L696 109.9 L698 109.9 L700 109.9 L702 109.9 L704 109.9 L706 109.9 L708 109.9 L710 110 L712 110 L714 110 L716 110 L718 110 L720 110 L722 110 L724 110 L726 110 L728 110 L730 110 L732 110 L734 110 L736 110 L738 110 L740 110"/><text class="tc-info" x="560" y="72">Earth-surface potential</text>
<line class="ln c-ok" x1="195" y1="46" x2="195" y2="37"/><polygon fill="var(--ok)" points="195,30 198.5,37 191.5,37"/><line class="ln c-ok" x1="195" y1="46" x2="195" y2="55"/><polygon fill="var(--ok)" points="195,62 191.5,55 198.5,55"/><text class="tc-ok t-b" x="201" y="50">E touch</text>
<line x1="440" y1="68.8" x2="498" y2="68.8" stroke="var(--warn)" stroke-dasharray="2 2"/>
<line class="ln c-warn" x1="494" y1="81.8" x2="494" y2="75.8"/><polygon fill="var(--warn)" points="494,68.8 497.5,75.8 490.5,75.8"/><line class="ln c-warn" x1="494" y1="81.8" x2="494" y2="87.8"/><polygon fill="var(--warn)" points="494,94.8 490.5,87.8 497.5,87.8"/><text class="tc-warn t-b" x="500" y="85.8">E step</text>
<line x1="440" y1="68.8" x2="440" y2="200" stroke="var(--warn)" stroke-dasharray="2 3" opacity=".7"/>
<line x1="480" y1="94.8" x2="480" y2="200" stroke="var(--warn)" stroke-dasharray="2 3" opacity=".7"/>
<line x1="195" y1="62" x2="195" y2="140" stroke="var(--ok)" stroke-dasharray="2 3" opacity=".7"/>
<rect x="20" y="206" width="720" height="38" fill="var(--surface2)"/>
<rect x="20" y="200" width="720" height="6" fill="var(--accent)" opacity=".55"/>
<text class="t-s" x="738" y="195" text-anchor="end">Crushed-rock surface layer</text>
<circle cx="60" cy="222" r="4" fill="var(--fg)"/><circle cx="150" cy="222" r="4" fill="var(--fg)"/><circle cx="240" cy="222" r="4" fill="var(--fg)"/><circle cx="330" cy="222" r="4" fill="var(--fg)"/><circle cx="420" cy="222" r="4" fill="var(--fg)"/>
<line class="thin" x1="60" y1="222" x2="420" y2="222" stroke-dasharray="2 4"/>
<text class="t-s" x="240" y="240" text-anchor="middle">Buried grid conductors</text><text class="t-s" x="420" y="240" text-anchor="middle">grid edge</text>
<rect class="metal" x="150" y="120" width="16" height="80"/><line class="ln" x1="158" y1="200" x2="150" y2="222"/>
<text class="t-s" x="120" y="130" text-anchor="end">Grounded</text><text class="t-s" x="120" y="143" text-anchor="end">structure</text>
<g stroke="var(--fg)" stroke-width="2.2" fill="none" stroke-linecap="round">
<circle cx="195" cy="150" r="8"/><path d="M195 158 V182 M195 182 L187 200 M195 182 L203 200 M195 166 L168 160 M195 166 L205 178"/>
<circle cx="460" cy="150" r="8"/><path d="M460 158 V182 M460 182 L440 200 M460 182 L480 200 M460 166 L450 178 M460 166 L470 178"/>
</g>
<text x="195" y="268" text-anchor="middle" class="tc-ok">Touch: hand at GPR, feet at surface potential</text>
<text x="520" y="284" text-anchor="middle" class="tc-warn">Step: 1 m stride across a potential gradient</text>
</svg><figcaption>During a ground fault the whole grid rises to the GPR. Inside the grid, surface potential sags between conductors (the mesh voltage is the worst touch case); outside the grid edge it falls off steeply, creating step voltage. Schematic, not to scale.</figcaption></figure>
<h3>Tolerable touch and step voltages (IEEE 80)</h3>
<p>IEEE Std 80 relates tolerable body current to shock duration and calculates the voltage a person can safely withstand, accounting for a high-resistivity surface layer (crushed rock):</p>
<div class="formula"><span class="lbl">Tolerable limits (ts = fault duration in s, ρs = surface layer resistivity Ω·m, Cs = surface derating factor)</span>E_step,50kg  = (1000 + 6·Cs·ρs) × 0.116 / √ts
E_touch,50kg = (1000 + 1.5·Cs·ρs) × 0.116 / √ts
E_step,70kg  = (1000 + 6·Cs·ρs) × 0.157 / √ts
E_touch,70kg = (1000 + 1.5·Cs·ρs) × 0.157 / √ts</div>
<p>The 1000 Ω term is the assumed body resistance. Notice how strongly the surface layer helps: a 100–150 mm layer of crushed rock (ρs ≈ 2000–5000 Ω·m when wet) raises tolerable touch voltage several-fold compared with bare soil.</p>

<h3>Soil resistivity measurement — Wenner method</h3>
<p>Four equally spaced electrodes (spacing <i>a</i>) are driven in a straight line. Current is injected through the outer pair and voltage measured across the inner pair. The apparent resistivity is:</p>
<div class="formula">ρ = 2π · a · R        (valid when electrode depth b ≪ a)</div>
<figure><svg style="max-width:660px;margin:auto" class="dg" viewBox="0 0 640 210" role="img" aria-label="Wenner four-pin soil resistivity test">
<rect x="20" y="110" width="600" height="95" fill="var(--surface2)"/><line class="thin" x1="20" y1="110" x2="620" y2="110"/>
<path d="M140 140 Q320 230 500 140" fill="none" stroke="var(--info)" stroke-dasharray="5 4" opacity=".8"/>
<path d="M140 140 Q320 185 500 140" fill="none" stroke="var(--info)" stroke-dasharray="5 4" opacity=".8"/>
<text class="tc-info" x="320" y="198" text-anchor="middle">test current spreads through the soil</text>
<rect class="box" x="250" y="12" width="140" height="42" rx="6"/><text class="t-b" x="320" y="38" text-anchor="middle">Earth tester</text>
<path d="M140 96 V33 H250" fill="none" stroke="var(--info)" stroke-width="2"/><path d="M500 96 V33 H390" fill="none" stroke="var(--info)" stroke-width="2"/>
<path d="M260 96 V68 H300 V54" fill="none" stroke="var(--danger)" stroke-width="2"/><path d="M380 96 V68 H340 V54" fill="none" stroke="var(--danger)" stroke-width="2"/>
<line class="ln" x1="140" y1="96" x2="140" y2="140" stroke-width="3"/><text class="t-b" x="147" y="138">C1</text><line class="ln" x1="260" y1="96" x2="260" y2="140" stroke-width="3"/><text class="t-b" x="267" y="138">P1</text><line class="ln" x1="380" y1="96" x2="380" y2="140" stroke-width="3"/><text class="t-b" x="387" y="138">P2</text><line class="ln" x1="500" y1="96" x2="500" y2="140" stroke-width="3"/><text class="t-b" x="507" y="138">C2</text>
<line class="thin" x1="200" y1="88" x2="151" y2="88"/><polygon fill="var(--muted)" points="144,88 151,84.5 151,91.5"/><line class="thin" x1="200" y1="88" x2="249" y2="88"/><polygon fill="var(--muted)" points="256,88 249,91.5 249,84.5"/><line class="thin" x1="320" y1="88" x2="271" y2="88"/><polygon fill="var(--muted)" points="264,88 271,84.5 271,91.5"/><line class="thin" x1="320" y1="88" x2="369" y2="88"/><polygon fill="var(--muted)" points="376,88 369,91.5 369,84.5"/><line class="thin" x1="440" y1="88" x2="391" y2="88"/><polygon fill="var(--muted)" points="384,88 391,84.5 391,91.5"/><line class="thin" x1="440" y1="88" x2="489" y2="88"/><polygon fill="var(--muted)" points="496,88 489,91.5 489,84.5"/>
<text class="t-s" x="200" y="82" text-anchor="middle">a</text><text class="t-s" x="320" y="82" text-anchor="middle">a</text><text class="t-s" x="440" y="82" text-anchor="middle">a</text>
<text class="tc-info" x="30" y="40">current I</text><text class="tc-danger" x="420" y="72">voltage V</text>
<text class="t-b" x="540" y="38">ρ = 2π·a·V/I</text>
</svg><figcaption>Wenner method: current is injected through the outer electrodes C1–C2 and voltage measured between the inner electrodes P1–P2, all equally spaced at distance a. Larger spacings probe deeper soil.</figcaption></figure>
<p>Measurements at several spacings (e.g., 1, 2, 4, 8, 16, 32 m) and in different directions reveal layered soil, which is modelled (two-layer or multi-layer) for grid design software. Measure in the dry season for conservative results.</p>

<h3>Grounding grid design</h3>
<ol class="steps">
  <li><b>Collect data</b>: soil resistivity, site area, maximum ground fault current and its split (how much returns through shield wires and cable sheaths versus the grid), fault clearing time.</li>
  <li><b>Size conductors</b> for thermal withstand (IEEE 80 equation; see Chapter 17) plus mechanical robustness and corrosion allowance.</li>
  <li><b>Calculate tolerable</b> touch and step voltages with the chosen surface layer.</li>
  <li><b>Initial layout</b>: perimeter loop enclosing all equipment, parallel conductors forming meshes (often 3–10 m spacing), buried 0.5–0.8 m deep, plus ground rods especially along the perimeter and at arresters.</li>
  <li><b>Calculate grid resistance and GPR</b>. If GPR is below tolerable touch voltage, the design is safe; otherwise compute mesh and step voltages.</li>
  <li><b>Refine</b>: closer mesh spacing at corners/perimeter, more rods, deeper conductors, or extend the grid until mesh and step voltages are below tolerable limits.</li>
  <li><b>Check transferred voltages</b>, fence grounding, and connections to external systems.</li>
</ol>
<div class="formula"><span class="lbl">Approximate grid resistance (Laurent–Niemann, IEEE 80)</span>Rg ≈ (ρ / 4) · √(π / A)  +  ρ / L_T
A = grid area (m²), L_T = total buried conductor length (m)</div>
<p>Typical targets: around 1 Ω or less for large transmission substations, and a few ohms for smaller distribution substations — but safety is proven by touch and step voltage, not by resistance alone.</p>

<h3>Equipment grounding practice</h3>
<ul>
  <li>Bond every metallic structure, equipment tank and frame — critical equipment (transformers, breakers, arresters) with <b>two separate connections</b> to the grid.</li>
  <li>Use exothermic welds or listed compression connectors below grade; bolted connections above grade where inspection is possible.</li>
  <li>Connect arrester and transformer neutral grounds with short, direct leads plus dedicated rods.</li>
  <li><b>Fence</b>: either bond to the main grid with a perimeter conductor about 1 m outside the fence, or isolate and ground separately — the choice depends on touch voltage outside the fence.</li>
  <li>Cable trays, gates (with flexible bonds across hinges), and building steel are all bonded.</li>
  <li>Ground secondary CT/VT circuits at <b>one point only</b> to avoid circulating currents.</li>
</ul>

<h3>Measuring grid resistance — fall-of-potential</h3>
<p>Inject current between the grid and a remote current probe; measure voltage between the grid and a potential probe moved along the line. For a uniform soil and a hemispherical electrode, the true resistance is read with the potential probe at about <b>61.8% (“62% rule”)</b> of the distance to the current probe. For large grids, the current probe must be very far away (several times the grid diagonal), so methods like the slope method, injected-current test with high current, or clamp-on methods for individual electrodes are also used.</p>

<h3>Lightning (direct-stroke) protection</h3>
<p>Overhead <b>shield wires</b> and/or <b>lightning masts</b> intercept strokes before they reach energised conductors. Design methods:</p>
<ul>
  <li><b>Fixed angle</b> – classic empirical method; protected zone defined by 30°–45° from vertical from the shield wire or mast (lower angles for taller structures).</li>
  <li><b>Rolling sphere</b> – an imaginary sphere of radius <i>S</i> rolled over the site; anything the sphere touches is exposed. IEEE 998 relates striking distance to stroke current:</li>
</ul>
<figure><svg style="max-width:700px;margin:auto" class="dg" viewBox="0 0 700 290" role="img" aria-label="Rolling sphere method">
<path d="M150 110 A170 170 0 0 0 450 110 V260 H150 Z" fill="var(--ok-soft)"/>
<path d="M450 110 A170 170 0 0 0 618.8 260 H450 Z" fill="var(--ok-soft)"/>
<path d="M150 110 A170 170 0 0 1 -18.8 260 H150 Z" fill="var(--ok-soft)"/>
<circle cx="300" cy="30" r="170" fill="none" stroke="var(--accent)" stroke-width="2.4" stroke-dasharray="8 5"/>
<circle cx="618.8" cy="90" r="170" fill="none" stroke="var(--accent)" stroke-width="2" stroke-dasharray="8 5" opacity=".7"/>
<circle cx="-18.8" cy="90" r="170" fill="none" stroke="var(--accent)" stroke-width="2" stroke-dasharray="8 5" opacity=".7"/>
<circle cx="300" cy="30" r="3.5" fill="var(--accent)"/>
<line x1="300" y1="30" x2="300" y2="200" stroke="var(--muted)" stroke-dasharray="3 3"/><text class="t-b" x="306" y="125">S</text>
<text class="t-b" x="312" y="44">Rolling sphere, radius S</text>
<line x1="20" y1="260" x2="680" y2="260" stroke="var(--fg)" stroke-width="2"/>
<line class="ln" x1="150" y1="260" x2="150" y2="110" stroke-width="4"/><line class="ln" x1="450" y1="260" x2="450" y2="110" stroke-width="4"/>
<text class="t-s" x="150" y="278" text-anchor="middle">Mast</text><text class="t-s" x="450" y="278" text-anchor="middle">Mast</text>
<rect class="box" x="250" y="215" width="44" height="45" rx="3"/><rect class="box" x="330" y="205" width="54" height="55" rx="3"/>
<text class="tc-ok t-b" x="160" y="250">Protected</text>
<text class="tc-danger t-b" x="560" y="40">Exposed where</text><text class="tc-danger t-b" x="560" y="56">the sphere touches</text>
</svg><figcaption>Rolling sphere: equipment under the shaded zone (below every possible sphere position touching masts, wires or ground) is shielded.</figcaption></figure>
<div class="formula"><span class="lbl">IEEE 998 electrogeometric model</span>S = 8 · k · I^0.65        (S in m, I in kA; k = 1 for wires, 1.2 for masts)
Is = 2.2 · BIL / Z₀       (critical stroke current that just causes flashover)</div>
<p>Shielding failures (strokes that slip past) are allowed only at currents low enough that the arresters and insulation can handle them.</p>

<h3>Surge (overvoltage) protection</h3>
<p>Surges entering on lines are handled by <b>surge arresters</b> at line entries and close to transformers, plus line shielding for the first 1–2 km (sometimes called the “approach span” protection) to reduce the steepness and magnitude of incoming surges. Insulation coordination is covered in Chapter 10.</p>

<h3>Ground system maintenance</h3>
<ul>
  <li>Visual inspection of above-grade connections and jumpers (theft of copper is a real problem in many places).</li>
  <li>Point-to-point continuity tests between equipment and the grid (low milliohm values expected).</li>
  <li>Periodic grid resistance or injection testing, especially after site expansion or rising fault levels.</li>
  <li>Excavate and inspect sample connections for corrosion in aggressive soils.</li>
  <li>Maintain the crushed-rock surface layer — weeds and soil contamination reduce its resistivity.</li>
</ul>
</section>

<!-- ===================== CHAPTER 10 ===================== -->
<section class="chapter" id="design" data-blurb="The full design process: studies, ratings, insulation coordination, clearances, layout, civil.">
<h2>Substation Design</h2>
<p class="lead">Substation design turns a planning need (“we need 2 × 50 MVA at 69/13.8 kV here”) into a buildable, safe, maintainable facility. It is multidisciplinary: electrical, civil, structural, protection, telecom and environmental.</p>

<h3>The design process</h3>
<ol class="steps">
  <li><b>Requirements &amp; scope</b> – load forecast, number and rating of transformers and feeders, voltage levels, reliability targets, future expansion, owner standards, grid code connection requirements.</li>
  <li><b>System studies</b> – load flow, short-circuit (max and min fault levels), stability, insulation coordination, grounding, arc-flash, harmonics (if converters or capacitors).</li>
  <li><b>Single-line diagram &amp; bus scheme</b> – choose the scheme (Chapter 3), CT/VT locations and protection philosophy.</li>
  <li><b>Site selection &amp; survey</b> – topographic and geotechnical surveys, soil resistivity, flood level, access.</li>
  <li><b>General arrangement (layout)</b> – plan and section drawings with clearances, bay widths, roads and future bays.</li>
  <li><b>Equipment specifications</b> – technical specs and data sheets for procurement.</li>
  <li><b>Detailed design</b> – grounding, lightning shielding, structures and foundations, cable schedules, protection and control schematics, SCADA, auxiliary AC/DC, lighting, fire protection, drainage, building.</li>
  <li><b>Permits &amp; environment</b> – environmental compliance, noise, EMF, oil spill containment, community consultation.</li>
  <li><b>Procurement, FAT, construction, commissioning</b> – followed by as-built drawings and handover documentation.</li>
</ol>

<h3>Site selection criteria</h3>
<div class="grid">
  <div class="card"><h4>Electrical</h4><p>Close to the load centre; easy entry for incoming and outgoing lines; room for future lines.</p></div>
  <div class="card"><h4>Physical</h4><p>Level, stable ground; above flood levels (check historical typhoon/storm surge data); good drainage; low soil resistivity is a bonus.</p></div>
  <div class="card"><h4>Access</h4><p>Road access for the heaviest load — the power transformer (often 50–200+ t) — including bridges and turning radii.</p></div>
  <div class="card"><h4>Environmental &amp; social</h4><p>Distance from homes and schools, noise, visual impact, protected areas, land acquisition and right-of-way.</p></div>
  <div class="card"><h4>Hazards</h4><p>Seismic zone, landslides, volcanic hazard, coastal salt pollution, industrial contamination.</p></div>
  <div class="card"><h4>Cost</h4><p>Land price, earthworks, line routing cost, and AIS vs GIS trade-off.</p></div>
</div>

<h3>Selecting equipment ratings</h3>
<div class="tbl"><table>
<tr><th>Parameter</th><th>Determined by</th></tr>
<tr><td>Rated voltage (Um)</td><td>Highest system voltage (e.g., 72.5 kV for a 69 kV system; 145 kV for 138 kV; 245 kV for 230 kV)</td></tr>
<tr><td>Insulation level (LIWV/BIL, SIWV, AC withstand)</td><td>Insulation coordination study; altitude correction above 1000 m</td></tr>
<tr><td>Continuous current</td><td>Maximum load flow with N-1 contingency plus growth, at maximum ambient temperature</td></tr>
<tr><td>Short-circuit current and duration</td><td>Fault study with future growth (e.g., 31.5 or 40 kA for 1 or 3 s)</td></tr>
<tr><td>Creepage distance</td><td>Site pollution severity</td></tr>
<tr><td>Environmental</td><td>Ambient temperature, humidity, altitude, seismic qualification, wind speed (typhoon-rated design), solar radiation</td></tr>
</table></div>

<h3>Insulation coordination</h3>
<p>Insulation coordination selects equipment withstand levels relative to the overvoltages expected and the protection provided by arresters, achieving an acceptable risk of failure at reasonable cost (IEC 60071, IEEE 1313).</p>
<ul>
  <li><b>Temporary overvoltages (TOV)</b> – power-frequency, e.g., on healthy phases during an earth fault, load rejection, Ferranti effect. Seconds to minutes.</li>
  <li><b>Slow-front (switching) overvoltages</b> – line energisation and reclosing; dominant above ~300 kV.</li>
  <li><b>Fast-front (lightning) overvoltages</b> – dominant at lower voltages.</li>
  <li><b>Very-fast-front</b> – GIS disconnector switching.</li>
</ul>
<div class="tbl"><table>
<tr><th>Um (kV rms)</th><th>Standard LIWV / BIL (kV peak)</th><th>Short-duration AC withstand (kV rms)</th></tr>
<tr><td class="c">12</td><td class="c">60 / 75</td><td class="c">28</td></tr>
<tr><td class="c">24</td><td class="c">95 / 125</td><td class="c">50</td></tr>
<tr><td class="c">36</td><td class="c">145 / 170</td><td class="c">70</td></tr>
<tr><td class="c">72.5</td><td class="c">325</td><td class="c">140</td></tr>
<tr><td class="c">123</td><td class="c">450 / 550</td><td class="c">185 / 230</td></tr>
<tr><td class="c">145</td><td class="c">550 / 650</td><td class="c">230 / 275</td></tr>
<tr><td class="c">245</td><td class="c">850 / 950 / 1050</td><td class="c">360 / 395 / 460</td></tr>
<tr><td class="c">420</td><td class="c">1300 / 1425 (+ SIWV 1050)</td><td class="c">—</td></tr>
</table></div>
<p class="lead" style="font-size:14px">Selected values from IEC 60071-1 standard insulation levels. IEEE equipment uses its own BIL series (e.g., 95, 110, 150, 350, 550, 650, 750, 900, 1050 kV).</p>
<figure><svg style="max-width:680px;margin:auto" class="dg" viewBox="0 0 640 270" role="img" aria-label="Insulation coordination levels"><line class="thin" x1="60" y1="255" x2="60" y2="23"/><polygon fill="var(--muted)" points="60,15 64,23 56,23"/><text class="t-s" x="66" y="22">voltage</text><line x1="80" y1="40" x2="370" y2="40" stroke="var(--ok)" stroke-width="4"/><text x="385" y="44"><tspan x="385" dy="0">Equipment withstand: BIL / LIWV</tspan></text><line x1="80" y1="100" x2="370" y2="100" stroke="var(--warn)" stroke-width="4"/><text x="385" y="104"><tspan x="385" dy="0">Arrester lightning protective level</tspan><tspan x="385" dy="14">(residual voltage at nominal current)</tspan></text><line x1="80" y1="145" x2="370" y2="145" stroke="var(--info)" stroke-width="2.5"/><text x="385" y="149"><tspan x="385" dy="0">Switching overvoltages, limited by arresters</tspan></text><line x1="80" y1="190" x2="370" y2="190" stroke="var(--muted)" stroke-width="2.5"/><text x="385" y="194"><tspan x="385" dy="0">Temporary overvoltages (TOV)</tspan></text><line x1="80" y1="228" x2="370" y2="228" stroke="var(--muted)" stroke-width="2.5"/><text x="385" y="232"><tspan x="385" dy="0">Max. continuous phase-to-earth voltage (peak)</tspan></text><line class="ln c-ok" x1="220" y1="70" x2="220" y2="51"/><polygon fill="var(--ok)" points="220,44 223.5,51 216.5,51"/><line class="ln c-ok" x1="220" y1="70" x2="220" y2="89"/><polygon fill="var(--ok)" points="220,96 216.5,89 223.5,89"/><text class="tc-ok t-b" x="230" y="68">Protective margin</text><text class="t-s" x="230" y="84">typically ≥ 20% (LI)</text></svg><figcaption>Insulation coordination in one picture: arresters cap overvoltages below equipment withstand with a safety margin, while their own continuous and temporary-overvoltage ratings must sit above normal system stresses. Schematic levels.</figcaption></figure>
<p><b>Altitude:</b> air density drops with height, reducing external insulation strength. Above 1000 m, external insulation is corrected by roughly <code>Ka = e^(m·(H − 1000)/8150)</code> (IEC 60071-2), where m depends on the voltage type.</p>

<h3>Electrical clearances</h3>
<p>Minimum air clearances prevent flashover; safety clearances keep people away from live parts. Indicative minimum phase-to-earth clearances (N) from IEC 61936-1 for lightning impulse levels:</p>
<div class="tbl"><table>
<tr><th>Um (kV)</th><th>LIWV (kV)</th><th>Minimum clearance N (mm)</th></tr>
<tr><td class="c">12</td><td class="c">75</td><td class="c">120</td></tr>
<tr><td class="c">24</td><td class="c">125</td><td class="c">220</td></tr>
<tr><td class="c">36</td><td class="c">170</td><td class="c">320</td></tr>
<tr><td class="c">72.5</td><td class="c">325</td><td class="c">630</td></tr>
<tr><td class="c">123</td><td class="c">550</td><td class="c">1100</td></tr>
<tr><td class="c">145</td><td class="c">650</td><td class="c">1300</td></tr>
<tr><td class="c">245</td><td class="c">1050</td><td class="c">2100</td></tr>
</table></div>
<ul>
  <li><b>Phase-to-phase</b> clearance for Um ≤ 245 kV equals N; above that, switching impulse values govern.</li>
  <li><b>Height of live parts</b> above accessible ground (unprotected): <code>H = N + 2250 mm</code>, minimum 2600 mm (IEC 61936-1). Lowest insulator part (where the porcelain meets the grounded base) must be at least 2250 mm above ground.</li>
  <li><b>Section / working clearance</b>: distance allowing a person to work on one section while adjacent sections remain live.</li>
  <li><b>Vehicle and crane clearance</b>: maintain clearance when moving equipment along roads (consider the transformer on its trailer).</li>
</ul>
<div class="callout note"><strong>Design note</strong>Always use the clearances from your governing standard and utility practice (IEC 61936-1, IEEE C2 / NESC, PEC). Many utilities add margins above the minimums for maintenance and safety.</div>

<h3>Layout considerations</h3>
<ul>
  <li>Logical, consistent bay layout matching the SLD so operators can read the yard like the drawing.</li>
  <li>Reserve space and bays for future expansion; design the grounding grid and fence to accommodate it.</li>
  <li>Transformer roads with clear path to the gate for removal and replacement; space for a mobile substation hook-up.</li>
  <li>Separate HV yard, transformer area and control building; keep cable runs short and segregated (power vs control; Main 1 vs Main 2 routes).</li>
  <li>Locate lightning masts and lighting poles to avoid conflict with clearances and crane access.</li>
  <li>Plan the control building with relay room, battery room (ventilated, acid-resistant floor, eyewash), telecom room, MV switchgear room and amenities.</li>
</ul>

<h3>Civil and structural works</h3>
<div class="tbl"><table>
<tr><th>Element</th><th>Key considerations</th></tr>
<tr><td>Earthworks &amp; drainage</td><td>Site raised above flood level; surface drains; oil-water separation from transformer areas</td></tr>
<tr><td>Foundations</td><td>Designed for equipment weight, short-circuit forces, wind (typhoon), seismic loads; settlement limits</td></tr>
<tr><td>Oil containment</td><td>Bund/pit around each oil-filled transformer sized for the oil volume plus rain/firewater (110% of largest volume is a common rule), with gravel to quench fire and an oil-water separator</td></tr>
<tr><td>Fire separation</td><td>Spacing or fire walls between transformers and to buildings. NFPA 850 guidance: roughly 7.6 m (25 ft) for 1,890–18,900 L of oil and 15 m (50 ft) above that, otherwise 2-hour fire walls</td></tr>
<tr><td>Surfacing</td><td>100–150 mm clean crushed rock over the yard (for touch/step voltage, weed control and drainage)</td></tr>
<tr><td>Fence &amp; security</td><td>Typically 2.1–2.4 m chain-link or palisade with barbed wire/razor wire, warning signs, locked gates, CCTV and intrusion detection at critical sites</td></tr>
<tr><td>Cable trenches</td><td>Covered concrete trenches or ducts with drainage; fire barriers where entering buildings</td></tr>
<tr><td>Control building</td><td>Air-conditioning for electronics, raised floor or trenches, battery ventilation, fire detection and suppression</td></tr>
<tr><td>Lighting</td><td>Yard lighting for night operation and security; emergency lighting in buildings</td></tr>
</table></div>

<h3>Design deliverables</h3>
<p>Typical drawing and document set: SLD; three-line diagrams; general arrangement plans and sections; grounding grid layout and calculations; lightning shielding layout; structural and foundation drawings; cable schedules and routing; protection and control schematics and wiring diagrams; panel layouts; SCADA architecture and signal lists; IEC 61850 SCD; AC/DC distribution diagrams and battery sizing; lighting and fire protection layouts; equipment specifications and bill of quantities; protection settings; test and commissioning procedures.</p>

<h3>Environmental and regulatory considerations</h3>
<ul>
  <li><b>Noise</b> – transformer hum (100/120 Hz and harmonics) and fans; low-noise designs or barriers near residences.</li>
  <li><b>EMF</b> – magnetic and electric field limits at the fence line (ICNIRP guidelines widely referenced).</li>
  <li><b>Oil spill prevention</b> – containment and spill response plans.</li>
  <li><b>SF₆ management</b> – leak detection, gas accounting, recovery and recycling; increasing regulation worldwide.</li>
  <li><b>Local codes</b> – in the Philippines: Philippine Electrical Code Part 1 and Part 2, Philippine Grid Code, Philippine Distribution Code, and the transmission operator's connection requirements; environmental clearance from the national environmental authority.</li>
</ul>
</section>

<!-- ===================== CHAPTER 11 ===================== -->
<section class="chapter" id="testing" data-blurb="FAT, SAT, every key field test, acceptance values and energization steps.">
<h2>Testing &amp; Commissioning</h2>
<p class="lead">Testing proves that equipment is undamaged, correctly installed and correctly wired, and records baseline values for future maintenance comparison.</p>

<h3>Test stages</h3>
<div class="tbl"><table>
<tr><th>Stage</th><th>Where</th><th>Purpose</th></tr>
<tr><td>Type tests</td><td>Factory/lab, once per design</td><td>Prove the design meets the standard (e.g., short-circuit, temperature rise, impulse)</td></tr>
<tr><td>Routine tests</td><td>Factory, every unit</td><td>Prove each unit is manufactured correctly</td></tr>
<tr><td>FAT (Factory Acceptance Test)</td><td>Factory, witnessed by owner</td><td>Verify panels, schemes and equipment before shipment</td></tr>
<tr><td>SAT / pre-commissioning</td><td>Site, equipment de-energised</td><td>Check transport damage, installation, wiring and individual equipment</td></tr>
<tr><td>Commissioning</td><td>Site</td><td>Functional and scheme tests, energisation, on-load checks</td></tr>
<tr><td>Post-energisation / trial operation</td><td>Site</td><td>Soak period, thermography, DGA follow-up, punch-list closure</td></tr>
</table></div>

<h3>Power transformer tests</h3>
<div class="tbl"><table>
<tr><th>Test</th><th>What it shows</th><th>Typical acceptance / notes</th></tr>
<tr><td>Insulation resistance (IR) &amp; polarisation index (PI)</td><td>Bulk insulation condition and moisture</td><td>PI = IR(10 min) / IR(1 min). &lt;1 poor, 1–2 questionable, &gt;2 good. Temperature-correct readings.</td></tr>
<tr><td>Winding resistance</td><td>Connections, tap changer contacts, broken strands</td><td>Within ~2% between phases and of factory values (temperature-corrected); check every tap</td></tr>
<tr><td>Turns ratio (TTR)</td><td>Correct ratio on every tap, shorted turns</td><td>Within ±0.5% of nameplate</td></tr>
<tr><td>Vector group / phase displacement</td><td>Correct internal connections</td><td>Matches nameplate</td></tr>
<tr><td>Excitation (magnetising) current</td><td>Core and winding problems</td><td>Typical pattern: two similar high phases and one lower (centre limb) on 3-limb cores</td></tr>
<tr><td>Power factor / tan δ &amp; capacitance (windings and bushings)</td><td>Insulation ageing, moisture, contamination</td><td>New oil-paper insulation typically well below 0.5% (20 °C); bushing capacitance within a few % of nameplate C1</td></tr>
<tr><td>Sweep Frequency Response Analysis (SFRA)</td><td>Mechanical winding displacement (transport damage)</td><td>Baseline fingerprint; compare phases and with factory curves</td></tr>
<tr><td>Short-circuit impedance / leakage reactance</td><td>Winding deformation</td><td>Within ~2–3% of nameplate</td></tr>
<tr><td>Core insulation (core-to-ground, CC-CL)</td><td>Unintentional multiple core grounds</td><td>Typically &gt; several hundred MΩ at 500–1000 V DC</td></tr>
<tr><td>Oil tests: BDV, moisture, DGA baseline</td><td>Oil quality after filling</td><td>BDV high (often &gt; 60–70 kV for new processed oil, 2.5 mm gap); low moisture; DGA baseline</td></tr>
<tr><td>OLTC operation &amp; dynamic resistance</td><td>Diverter switch timing and contacts</td><td>Smooth transitions; motor drive limits and counters work</td></tr>
<tr><td>Accessories function tests</td><td>Buchholz, PRD, OTI/WTI, MOG, fans/pumps</td><td>Each alarm/trip contact verified to the panel and SCADA</td></tr>
</table></div>

<h3>Circuit breaker tests</h3>
<div class="tbl"><table>
<tr><th>Test</th><th>Purpose / notes</th></tr>
<tr><td>Contact resistance (micro-ohm, DLRO)</td><td>Main contact condition. Use ≥100 A DC. Typically tens of µΩ; compare with factory values and between poles.</td></tr>
<tr><td>Timing (open, close, CO, O-CO)</td><td>Opening/closing times and pole discrepancy within manufacturer limits; travel and velocity curves with a motion transducer</td></tr>
<tr><td>Minimum operating voltage</td><td>Trip coils must operate at 70% (and up to 110%) of rated DC; closing coils at 85–110% (IEC 62271-1)</td></tr>
<tr><td>Insulation resistance</td><td>Across open contacts and to earth</td></tr>
<tr><td>SF₆ gas tests</td><td>Moisture (dew point), purity (≥ 97% typical), decomposition products; leak test; density monitor contacts</td></tr>
<tr><td>Vacuum integrity (VCB)</td><td>AC or DC hi-pot across open contacts</td></tr>
<tr><td>Mechanism checks</td><td>Spring charging time, motor current, anti-pumping, pole discrepancy, counter, heaters, lockouts</td></tr>
<tr><td>Dynamic contact resistance (DRM)</td><td>Arcing contact wear on SF₆ breakers</td></tr>
</table></div>

<h3>Other equipment tests</h3>
<div class="tbl"><table>
<tr><th>Equipment</th><th>Key tests</th></tr>
<tr><td>Current transformers</td><td>Ratio, polarity, excitation curve (knee point), winding resistance, IR, burden/loop resistance, check every core and tap is wired to the right relay</td></tr>
<tr><td>Voltage transformers / CVTs</td><td>Ratio, polarity, IR, capacitance and tan δ (CVT), secondary fuse/MCB checks</td></tr>
<tr><td>Disconnectors &amp; earth switches</td><td>Alignment and contact pressure, contact resistance, operating time, motor/manual operation, interlocks</td></tr>
<tr><td>Surge arresters</td><td>IR, watts-loss or leakage current, counter operation</td></tr>
<tr><td>Busbars &amp; connections</td><td>Contact resistance of joints, torque checks, AC withstand for GIS</td></tr>
<tr><td>GIS</td><td>Gas tests per compartment, high-voltage AC withstand with PD measurement, interlock checks</td></tr>
<tr><td>Power cables</td><td>IR, VLF or AC resonant withstand, PD, sheath integrity test, phasing</td></tr>
<tr><td>Grounding system</td><td>Grid resistance/impedance, point-to-point continuity, touch/step voltage measurement for critical sites</td></tr>
<tr><td>Battery and charger</td><td>Cell voltages, discharge capacity test, charger float/boost settings, alarms, DC earth-fault detection</td></tr>
</table></div>

<h3>Protection and control testing</h3>
<ol class="steps">
  <li><b>Wiring checks</b> – point-to-point continuity and insulation of control wiring against drawings; ferrule and terminal checks.</li>
  <li><b>Secondary injection</b> – inject currents/voltages into each relay with a test set to verify every setting: pickup, timing, characteristics, logic.</li>
  <li><b>Functional / scheme tests</b> – trips to breakers (each trip coil), lockout, breaker failure, reclosing, interlocks, alarms to HMI and SCADA.</li>
  <li><b>End-to-end tests</b> – with GPS-synchronised test sets at both line ends for differential and teleprotection schemes.</li>
  <li><b>Primary injection</b> – inject primary current through CTs to prove ratio, polarity and the entire CT circuit to the relay; stability test for differential protection (through-current, no operation).</li>
  <li><b>SCADA point-to-point</b> – verify every status, alarm, analogue and control with the control centre.</li>
  <li><b>On-load checks</b> – after energisation: phasing, differential stability (spill current near zero), directional checks, metering accuracy.</li>
</ol>

<h3>Energisation procedure (typical)</h3>
<ol class="steps">
  <li>All test results reviewed and approved; punch-list items affecting safety closed; settings applied and verified.</li>
  <li>Remove all temporary grounds and test leads; account for every one with a register.</li>
  <li>Walk-down inspection: foreign objects removed, oil levels, valves open (radiators, Buchholz), gas pressures normal, breather OK.</li>
  <li>Issue switching program; all non-essential people out of the yard.</li>
  <li>Energise the bus/line and check voltages and phase rotation; then energise the transformer from the HV side with protection in service (expect inrush).</li>
  <li>Soak the transformer at no load (commonly 12–24 h); listen for abnormal noise, check temperatures, take a post-energisation DGA sample.</li>
  <li>Phase/synchronise with existing systems before paralleling; then apply load in steps.</li>
  <li>On-load protection checks, thermography after a few hours/days at load, follow-up DGA (e.g., after 1 week and 1 month).</li>
</ol>
</section>

<!-- ===================== CHAPTER 12 ===================== -->
<section class="chapter" id="maintenance" data-blurb="Strategies, schedules, DGA, oil tests, thermography, breaker and battery maintenance.">
<h2>Maintenance</h2>
<p class="lead">Maintenance keeps substations safe and reliable over lifetimes of 40+ years. Modern practice combines time-based tasks with condition monitoring to spend effort where the risk is.</p>

<h3>Maintenance strategies</h3>
<div class="tbl"><table>
<tr><th>Strategy</th><th>Description</th><th>Pros / cons</th></tr>
<tr><td>Corrective (run-to-failure)</td><td>Repair after failure</td><td>Lowest effort; only acceptable for cheap, non-critical items</td></tr>
<tr><td>Preventive (time-based, TBM)</td><td>Fixed intervals regardless of condition</td><td>Simple to plan; may over- or under-maintain; intrusive work can introduce defects</td></tr>
<tr><td>Predictive / condition-based (CBM)</td><td>Act on measured condition: DGA, thermography, PD, timing trends</td><td>Efficient; needs monitoring, data and skilled interpretation</td></tr>
<tr><td>Reliability-centred (RCM)</td><td>Choose tasks by failure modes, consequences and criticality</td><td>Optimal allocation of effort; requires analysis</td></tr>
<tr><td>Risk-based / asset health index</td><td>Rank assets by health × criticality to prioritise maintenance and replacement</td><td>Supports capital planning</td></tr>
</table></div>

<figure><svg style="max-width:680px;margin:auto" class="dg" viewBox="0 0 660 285" role="img" aria-label="P-F curve"><line class="thin" x1="60" y1="232" x2="60" y2="33"/><polygon fill="var(--muted)" points="60,25 64,33 56,33"/><text class="t-s" x="68" y="30">equipment condition</text><line class="thin" x1="60" y1="232" x2="632" y2="232"/><polygon fill="var(--muted)" points="640,232 632,236 632,228"/><text class="t-s" x="636" y="248" text-anchor="end">time</text><path class="curve c-info" d="M60 50 H240 C360 50 470 110 560 222"/><circle cx="303.8" cy="55.8" r="6" fill="var(--ok)"/><text class="t-b" x="291.8" y="45.8" text-anchor="end">P</text><text x="317.8" y="43.8" text-anchor="start">Potential failure first detectable</text><text class="t-s" x="317.8" y="57.8" text-anchor="start">online DGA, PD, oil tests, vibration</text><circle cx="411.2" cy="94" r="6" fill="var(--warn)"/><text x="425.2" y="98" text-anchor="start">Detectable by thermography, ultrasound</text><circle cx="497.8" cy="155.7" r="6" fill="var(--warn)"/><text x="483.8" y="159.7" text-anchor="end">Noise, smell, smoke, visible damage</text><circle cx="560" cy="222" r="6" fill="var(--danger)"/><text class="t-b" x="570" y="216">F</text><text x="546" y="226" text-anchor="end">Functional failure</text><line class="ln c-ok" x1="431.9" y1="262" x2="310.8" y2="262"/><polygon fill="var(--ok)" points="303.8,262 310.8,258.5 310.8,265.5"/><line class="ln c-ok" x1="431.9" y1="262" x2="553" y2="262"/><polygon fill="var(--ok)" points="560,262 553,265.5 553,258.5"/><text class="tc-ok t-b" x="431.9" y="256" text-anchor="middle">P–F interval: time to plan and act</text></svg><figcaption>The P–F curve: condition monitoring aims to detect deterioration at point P, as early as possible, so repairs can be planned before functional failure F.</figcaption></figure>
<h3>Typical inspection and maintenance schedule</h3>
<div class="tbl"><table>
<tr><th>Frequency</th><th>Typical tasks</th></tr>
<tr><td>Daily / each visit (or via SCADA)</td><td>Alarms, relay healthy LEDs, DC voltage and earth-fault indication, transformer temperatures and loading, oil levels, SF₆ pressures, unusual noise or smell, security</td></tr>
<tr><td>Weekly / monthly</td><td>Yard walk-down: breather silica gel, oil leaks, insulator condition, arrester counters, battery pilot cells, charger readings, control building HVAC, lighting, fence and gates</td></tr>
<tr><td>Quarterly / semi-annual</td><td>Infrared thermography, ultrasonic inspection, battery individual cell voltages and specific gravity, cooling fan/pump check, vegetation control</td></tr>
<tr><td>Annual</td><td>Transformer oil sample (DGA, moisture, BDV, acidity); battery impedance/conductance; grounding visual; breaker operation exercise; relay alarm review; housekeeping</td></tr>
<tr><td>Every 3–6 years (or by condition)</td><td>Electrical tests on transformers (PF/tan δ, winding resistance, TTR), breaker timing and contact resistance, disconnector overhaul, protection relay testing, battery capacity test, grid resistance</td></tr>
<tr><td>By operations or condition</td><td>OLTC diverter maintenance, breaker interrupter inspection (by cumulative fault current I²t / number of operations), oil regeneration, bushing replacement</td></tr>
</table></div>
<p class="lead" style="font-size:14px">Intervals are typical; follow manufacturer recommendations, utility policy and regulator requirements.</p>

<h3>Transformer maintenance and oil analysis</h3>
<h4>Oil quality tests</h4>
<div class="tbl"><table>
<tr><th>Test</th><th>Indicates</th><th>Typical guidance (in-service, check IEC 60422 / IEEE C57.106)</th></tr>
<tr><td>Breakdown voltage (BDV)</td><td>Contamination, moisture, particles</td><td>Higher is better; e.g., ≥ 50 kV for &gt;170 kV equipment, ≥ 40 kV for 72.5–170 kV, ≥ 30 kV below (2.5 mm gap) — utilities vary</td></tr>
<tr><td>Water content (ppm)</td><td>Moisture in oil (and by equilibrium, in paper)</td><td>Lower is better; HV units often targeted ≤ 15–20 ppm at operating temperature</td></tr>
<tr><td>Acidity (neutralisation number)</td><td>Oil oxidation</td><td>Rising acidity → sludge; consider regeneration above ~0.15–0.2 mg KOH/g</td></tr>
<tr><td>Interfacial tension (IFT)</td><td>Polar contaminants, ageing</td><td>Falls as oil ages</td></tr>
<tr><td>Dissipation factor</td><td>Contaminants and ageing products</td><td>Rising values indicate deterioration</td></tr>
<tr><td>Furan analysis (2-FAL)</td><td>Paper insulation degradation</td><td>Used to estimate degree of polymerisation (DP) — remaining paper life</td></tr>
<tr><td>Inhibitor content, colour, PCB, corrosive sulphur</td><td>Oil condition and hazards</td><td>As required</td></tr>
</table></div>

<h4>Dissolved gas analysis (DGA)</h4>
<p>Faults inside a transformer break down oil and paper into characteristic gases. DGA is the single most valuable transformer condition test.</p>
<div class="tbl"><table>
<tr><th>Key gas</th><th>Typical source</th></tr>
<tr><td>Hydrogen (H₂)</td><td>Partial discharge (corona), also stray gassing and all faults</td></tr>
<tr><td>Methane (CH₄), Ethane (C₂H₆)</td><td>Low-temperature thermal faults in oil</td></tr>
<tr><td>Ethylene (C₂H₄)</td><td>High-temperature thermal faults (&gt; ~300–700 °C) — hot spots, bad joints, circulating currents</td></tr>
<tr><td>Acetylene (C₂H₂)</td><td>Arcing / high-energy discharge (&gt; ~700–1000 °C) — <b>any rising acetylene is serious</b></td></tr>
<tr><td>Carbon monoxide (CO), carbon dioxide (CO₂)</td><td>Cellulose (paper) degradation; CO₂/CO ratio helps identify paper involvement</td></tr>
<tr><td>Oxygen (O₂), Nitrogen (N₂)</td><td>Air ingress, leaks, sealing condition</td></tr>
</table></div>
<p><b>Interpretation methods:</b> key gas method; <b>Rogers ratios</b> and <b>IEC 60599 ratios</b> (C₂H₂/C₂H₄, CH₄/H₂, C₂H₄/C₂H₆); and the <b>Duval triangle</b>, which plots the relative percentages of CH₄, C₂H₄ and C₂H₂ into zones: <span class="tag">PD partial discharge</span><span class="tag">D1 low-energy discharge</span><span class="tag">D2 high-energy discharge</span><span class="tag">T1 thermal &lt;300 °C</span><span class="tag">T2 300–700 °C</span><span class="tag">T3 &gt;700 °C</span><span class="tag">DT mixed</span></p>
<p>Older IEEE C57.104-2008 “Condition 1” concentrations, still widely quoted as reference points: H₂ 100, CH₄ 120, C₂H₂ 1, C₂H₄ 50, C₂H₆ 65, CO 350, CO₂ 2500 ppm, TDCG 720 ppm. The 2019 revision uses percentile-based limits that depend on transformer age and oxygen content, and it emphasises <b>rates of change</b> over absolute values.</p>
<div class="callout tip"><strong>Know-how</strong>Trend matters more than one reading. A transformer with high-but-stable gases may be fine; a modest but rapidly rising gas — especially acetylene or ethylene — demands resampling within days, load reduction, and investigation. Always sample consistently (same valve, flushed, airtight syringe) and note load and temperature.</div>

<h4>Other transformer tasks</h4>
<ul>
  <li>Check and replace breather silica gel; keep the oil cup filled.</li>
  <li>Clean radiators and test fans/pumps; verify cooling control stages from WTI/OTI.</li>
  <li>Inspect bushings for oil leaks, cracks, oil level; test bushing PF/capacitance periodically.</li>
  <li>OLTC: inspect and service diverter by operations count; test motor drive; filter the OLTC oil (it carbonises).</li>
  <li>Oil processing: degassing/dehydration, or regeneration (Fuller's earth) for acidic oil; drying the active part if paper moisture is high.</li>
  <li>Verify protective device operation (Buchholz test via test valve or injection), calibrate thermometers.</li>
</ul>

<h3>Circuit breaker maintenance</h3>
<ul>
  <li>Record operation counts and cumulative interrupted current (I²t) — interrupter maintenance is often triggered by these.</li>
  <li>SF₆: monitor density; find leaks with a leak detector or gas camera; top up with certified gas and handle by recovery carts — never vent.</li>
  <li>Mechanism: lubricate per manual, check springs, latches, dampers, motor and auxiliary switches; hydraulic oil level and pump run frequency; air compressor and drains on pneumatic types.</li>
  <li>Electrical tests: timing and travel trending, contact resistance, coil current signatures (first-trip tests capture sticky mechanisms after long idle periods).</li>
  <li>Exercise breakers that seldom operate — mechanisms that sit for years tend to slow down or stick.</li>
</ul>
<div class="callout note"><strong>Industry finding</strong>International CIGRE reliability surveys have consistently found that operating mechanisms and control/auxiliary circuits cause the majority of HV circuit breaker major failures, rather than the interrupters themselves. Mechanism care pays off.</div>

<h3>Disconnector maintenance</h3>
<p>Disconnector contacts are among the most common hot spots in a yard. Clean and lubricate contacts and pivots with the specified grease, check alignment and contact pressure, check linkages and motor drives, check earth switch contacts and flexible connections, and measure contact resistance. Exercise them periodically.</p>

<h3>Infrared thermography</h3>
<p>Thermal imaging under load finds overheating connections, contacts, unbalanced loading, low oil levels in bushings, and blocked radiators — non-contact and with the equipment in service. Survey at ≥ 40% load where possible; correct for load, emissivity and wind. A commonly used severity table (NETA MTS, temperature rise over a similar component under similar load):</p>
<div class="tbl"><table>
<tr><th>ΔT over similar component</th><th>ΔT over ambient</th><th>Action</th></tr>
<tr><td class="c">1–3 °C</td><td class="c">1–10 °C</td><td>Possible deficiency — warrants investigation</td></tr>
<tr><td class="c">4–15 °C</td><td class="c">11–20 °C</td><td>Indicates probable deficiency — repair as time permits</td></tr>
<tr><td class="c">—</td><td class="c">21–40 °C</td><td>Monitor until corrective measures can be taken</td></tr>
<tr><td class="c">&gt; 15 °C</td><td class="c">&gt; 40 °C</td><td>Major discrepancy — repair immediately</td></tr>
</table></div>
<p>Complementary techniques: <b>ultrasonic</b> (corona, tracking, arcing), <b>UV corona cameras</b>, <b>partial discharge</b> (TEV and airborne acoustic in MV switchgear, UHF in GIS).</p>

<h3>Battery and DC system maintenance</h3>
<ul>
  <li>Record float voltage at the battery terminals and charger; individual cell voltages periodically.</li>
  <li>Vented lead-acid: electrolyte level (top up with distilled water), specific gravity (fully charged typically ≈ 1.215–1.250 depending on design), temperature.</li>
  <li>VRLA: internal ohmic (impedance/conductance) trending — rising impedance indicates dry-out or failure.</li>
  <li>Clean terminals, check and torque inter-cell connectors, look for corrosion, cracks, swelling.</li>
  <li><b>Capacity (discharge) test</b> at installation and periodically (e.g., every few years, more often as the battery ages); replace when capacity falls below ~80% of rated.</li>
  <li>Test charger alarms, DC earth-fault detection, and battery room ventilation and eyewash.</li>
  <li>Heat is the enemy: lead-acid life roughly halves for each ~8–10 °C above 25 °C — air-condition battery rooms in tropical climates.</li>
</ul>

<h3>Protection system maintenance</h3>
<p>Numerical relays self-monitor, but CT/VT circuits, DC supplies, trip paths and communication channels still need periodic verification. Typical programs test protection systems every few years (often 4–6 years for numerical relays), review relay event logs after every operation, keep a version-controlled settings database, and verify settings after firmware updates.</p>

<h3>Yard, civil and housekeeping</h3>
<ul>
  <li>Vegetation and weed control; keep crushed rock clean and at depth.</li>
  <li>Drainage clear; oil separators inspected and emptied.</li>
  <li>Fence integrity, gates, locks, warning signs, animal guards (snakes, rats, birds, monkeys can cause flashovers).</li>
  <li>Cable trench covers and fire barriers in place; seal cable entries against rodents and water.</li>
  <li>Control building: air-conditioning, fire alarms and extinguishers, lighting, cleanliness.</li>
  <li>Record everything in a CMMS (computerised maintenance management system) so trends and histories are available.</li>
</ul>
</section>

<!-- ===================== CHAPTER 13 ===================== -->
<section class="chapter" id="operations" data-blurb="Switching sequences, bus transfers, voltage control, alarms and abnormal conditions.">
<h2>Substation Operations &amp; Switching</h2>
<p class="lead">Correct switching is the core operating skill. Most serious substation incidents are switching errors — wrong sequence, wrong bay, or operating a disconnector on load.</p>

<h3>Golden switching rules</h3>
<div class="callout danger"><strong>Never operate a disconnector on load</strong>Breakers make and break current; disconnectors only isolate. To de-energise, <b>open the breaker first</b>, then the disconnectors. To energise, <b>close the disconnectors first</b>, then the breaker.</div>
<div class="grid">
  <div class="card"><h4>De-energise (isolate) a bay</h4><ol><li>Check load can be transferred or interrupted</li><li>Open circuit breaker; confirm open (indication + current = 0)</li><li>Open line-side disconnector, then bus-side disconnector</li><li>Lock and tag; disable breaker controls</li><li>Test for absence of voltage</li><li>Close earth switches / apply portable grounds</li></ol></div>
  <div class="card"><h4>Re-energise a bay</h4><ol><li>Confirm work complete, all people clear, permits cancelled</li><li>Remove portable grounds; open earth switches</li><li>Remove locks and tags</li><li>Close bus-side disconnector, then line-side disconnector</li><li>Check protection in service and settings</li><li>Close circuit breaker (with synchro-check if needed)</li></ol></div>
</div>

<h3>Switching programs and communication</h3>
<ul>
  <li>Use a written, checked and approved <b>switching program (switching order)</b> for planned work, listing each step in order with the device ID.</li>
  <li><b>Three-way communication / repeat-back</b> with the control centre: instruction given, repeated back word-for-word, confirmed, then executed and reported.</li>
  <li>Verify the <b>correct location, bay and device</b> before operating — read the label, compare with the SLD.</li>
  <li>Never skip or reorder steps without stopping and getting a revised instruction.</li>
  <li>After each operation, verify the actual position (mechanical indicator, visual check of the gap) — not just the HMI.</li>
  <li>Record every operation and time in the station logbook.</li>
</ul>

<h3>Bus transfer in a double-bus substation</h3>
<p>To move a circuit from Bus 1 to Bus 2 <b>on load</b>:</p>
<ol class="steps">
  <li>Close the bus coupler breaker (Bus 1 and Bus 2 now paralleled); make its control local/blocked so it cannot trip during transfer.</li>
  <li>Close the circuit's Bus 2 selector disconnector — permitted because both buses are at the same potential through the coupler (make-before-break).</li>
  <li>Open the Bus 1 selector disconnector.</li>
  <li>Check the bus differential protection follows the new configuration (disconnector replica) and the circuit is now on Bus 2.</li>
  <li>Open the bus coupler if required by the operating configuration.</li>
</ol>

<h3>Transformer operation</h3>
<ul>
  <li><b>Energising</b>: expect <b>magnetising inrush</b> up to many times rated current, decaying over seconds — harmonic restraint prevents differential tripping. Energise from the HV side with all protection in service.</li>
  <li><b>Paralleling</b>: confirm tap positions match (or are within the allowed step difference), same vector group, and parallel-control mode active (master-follower or circulating-current minimisation).</li>
  <li><b>Loading</b>: monitor top-oil and winding temperatures; know the emergency loading limits per the loading guide.</li>
  <li><b>Voltage control</b>: AVR in auto keeps bus voltage in band; switch capacitor banks for reactive support before reaching tap limits.</li>
</ul>

<h3>Responding to common alarms</h3>
<div class="tbl"><table>
<tr><th>Alarm</th><th>Likely meaning</th><th>Typical first response</th></tr>
<tr><td>Buchholz alarm</td><td>Gas accumulating in relay: incipient fault or air</td><td>Inform engineer; check loading; take gas sample from the relay and an oil sample for DGA; prepare to de-energise. Flammable gas = internal fault.</td></tr>
<tr><td>Buchholz / differential trip</td><td>Internal transformer fault</td><td><b>Do not re-energise</b> until investigated and tested (DGA, IR, TTR, SFRA, winding resistance).</td></tr>
<tr><td>Oil / winding temp. high</td><td>Overload or cooling failure</td><td>Check fans and pumps running, reduce load or transfer load.</td></tr>
<tr><td>SF₆ low pressure stage 1</td><td>Gas leak</td><td>Check gauge, temperature-compensated value; arrange top-up and leak search.</td></tr>
<tr><td>SF₆ low pressure stage 2 / lockout</td><td>Insufficient gas to interrupt safely</td><td>Breaker is blocked: do NOT attempt to operate it; isolate by opening upstream breakers.</td></tr>
<tr><td>DC earth fault</td><td>Insulation failure on DC wiring</td><td>Locate by selective switching of DC circuits (with protection coordinated) or a DC earth-fault locator.</td></tr>
<tr><td>Charger fail / AC supply fail</td><td>Battery now supplying all DC</td><td>Restore AC supply or charger urgently — battery time is limited.</td></tr>
<tr><td>Trip circuit supervision</td><td>Open trip circuit</td><td>The breaker may not trip on a fault — urgent repair.</td></tr>
<tr><td>VT fuse fail</td><td>Loss of voltage to relays</td><td>Distance protection blocked; replace fuse/MCB after checking for a fault.</td></tr>
<tr><td>Relay internal fault</td><td>IED self-check failure</td><td>Protection may be out of service; consider the backup and notify protection engineers.</td></tr>
</table></div>

<h3>After a trip — the operator's checklist</h3>
<ol class="steps">
  <li>Note time, which breakers tripped, which relays operated (flags/LEDs/HMI), and load lost.</li>
  <li>Report to the control centre; follow restoration instructions.</li>
  <li>Inspect the affected equipment for visible damage, fire, oil, smoke, or blown arresters.</li>
  <li>Do not reset lockout relays (86) for transformer or bus faults without engineering clearance.</li>
  <li>Save relay event and disturbance records before resetting.</li>
  <li>For line trips with successful reclose, record fault location from the relay for line patrols.</li>
</ol>
</section>

<!-- ===================== CHAPTER 14 ===================== -->
<section class="chapter" id="safety" data-blurb="Five golden rules, LOTO, approach boundaries, arc flash, SF₆ and emergencies.">
<h2>Safety in Substations</h2>
<p class="lead">Substation hazards are invisible and unforgiving. Safety depends on procedures, discipline and never assuming equipment is dead.</p>

<h3>Main hazards</h3>
<div class="grid">
  <div class="card"><h4>Electric shock</h4><p>Contact with live parts, induced voltages, backfeed, or charged capacitors and cables.</p></div>
  <div class="card"><h4>Arc flash &amp; blast</h4><p>Temperatures of thousands of degrees, pressure wave, molten metal, intense light and sound.</p></div>
  <div class="card"><h4>Step &amp; touch potential</h4><p>During ground faults, especially near the fence and outside the grid.</p></div>
  <div class="card"><h4>Fire &amp; explosion</h4><p>Transformer oil fires, bushing failures, battery hydrogen.</p></div>
  <div class="card"><h4>Mechanical</h4><p>Stored energy in breaker springs, hydraulics, moving disconnector arms, heavy lifting.</p></div>
  <div class="card"><h4>Chemical</h4><p>Battery acid/alkali, arced SF₆ decomposition products, PCB in old oil.</p></div>
  <div class="card"><h4>Environmental</h4><p>Heat stress (very real in tropical climates), lightning storms, snakes and insects, working at height, confined spaces (cable vaults).</p></div>
</div>

<h3>The five golden rules (EN 50110)</h3>
<ol class="steps">
  <li><b>Disconnect completely</b> — open breakers and disconnectors to create visible isolation from all sources (including backfeeds and LV side).</li>
  <li><b>Secure against reconnection</b> — lock out, tag out, remove fuses, disable remote control and motors.</li>
  <li><b>Verify absence of voltage</b> — on all phases, at the work location, with a tested voltage detector (test it before and after on a known live source).</li>
  <li><b>Earth and short-circuit</b> — close earth switches and apply portable grounds on all sides of the work location, visible from the work area.</li>
  <li><b>Protect against adjacent live parts</b> — barriers, screens, safety distances, and a clear demarcation of the safe work area.</li>
</ol>

<h3>Permit-to-work and LOTO</h3>
<ul>
  <li>A <b>permit-to-work (PTW)</b> or clearance is issued by an authorised person to a competent person in charge of the work, listing isolation points, earth locations, the safe work area and hazards.</li>
  <li><b>Lockout/Tagout (LOTO)</b>: each worker applies a personal lock; tags show who isolated and why. Locks are only removed by those who applied them.</li>
  <li>Hold a pre-job briefing (tailboard): scope, hazards, isolation, PPE, emergency plan, roles.</li>
  <li>Cancel the permit only when all people and tools are clear and all portable grounds removed and accounted for.</li>
</ul>

<h3>Approach boundaries</h3>
<figure><svg style="max-width:700px;margin:auto" class="dg" viewBox="0 0 680 240" role="img" aria-label="Approach boundaries around exposed live parts">
<circle cx="160" cy="120" r="105" fill="none" stroke="var(--accent)" stroke-width="2.4" stroke-dasharray="8 5"/>
<circle cx="160" cy="120" r="78" fill="var(--warn-soft)" stroke="var(--warn)" stroke-width="2.4"/>
<circle cx="160" cy="120" r="42" fill="var(--danger-soft)" stroke="var(--danger)" stroke-width="2.4"/>
<rect x="146" y="108" width="28" height="24" rx="3" fill="var(--danger)"/>
<text class="t-s" x="160" y="150" text-anchor="middle">live part</text>
<line x1="290" y1="56" x2="312" y2="56" stroke="var(--accent)" stroke-width="3" stroke-dasharray="5 3"/>
<text class="t-b" x="320" y="60">Arc flash boundary</text><text class="t-s" x="320" y="75">Calculated per task — may lie inside or outside the shock boundaries.</text><text class="t-s" x="320" y="89">Arc-rated PPE required within it.</text>
<line x1="290" y1="122" x2="312" y2="122" stroke="var(--warn)" stroke-width="3"/>
<text class="t-b" x="320" y="126">Limited approach boundary</text><text class="t-s" x="320" y="141">Unqualified persons stay outside unless escorted by a qualified person.</text>
<line x1="290" y1="182" x2="312" y2="182" stroke="var(--danger)" stroke-width="3"/>
<text class="t-b" x="320" y="186">Restricted approach boundary</text><text class="t-s" x="320" y="201">Qualified persons only, with a documented plan, shock PPE</text><text class="t-s" x="320" y="215">and insulated tools; avoid any body part crossing it.</text>
</svg><figcaption>Shock-protection approach boundaries (NFPA 70E concept) and the separately calculated arc flash boundary.</figcaption></figure>
<p>Unqualified persons must stay outside the limited approach boundary; qualified persons may cross the restricted boundary only with proper planning, PPE and insulated tools. Indicative <b>restricted approach boundary</b> values for exposed AC live parts, from NFPA 70E (verify against the current edition and your local rules):</p>
<div class="tbl"><table>
<tr><th>Nominal voltage (phase-to-phase)</th><th>Restricted approach boundary</th></tr>
<tr><td>751 V – 15 kV</td><td>0.66 m (2 ft 2 in)</td></tr>
<tr><td>15.1 – 36 kV</td><td>0.79 m (2 ft 7 in)</td></tr>
<tr><td>36.1 – 46 kV</td><td>0.84 m (2 ft 9 in)</td></tr>
<tr><td>46.1 – 72.5 kV</td><td>0.97 m (3 ft 2 in)</td></tr>
<tr><td>72.6 – 121 kV</td><td>1.02 m (3 ft 4 in)</td></tr>
<tr><td>138 – 145 kV</td><td>1.16 m (3 ft 10 in)</td></tr>
<tr><td>230 – 242 kV</td><td>1.71 m (5 ft 8 in)</td></tr>
<tr><td>345 – 362 kV</td><td>2.76 m (9 ft 2 in)</td></tr>
<tr><td>500 – 550 kV</td><td>3.61 m (11 ft 10 in)</td></tr>
</table></div>

<h3>Arc flash</h3>
<p>Arc flash incident energy depends on fault current, clearing time and working distance (calculated with IEEE 1584). The onset of a second-degree burn on bare skin is about <b>1.2 cal/cm²</b>. NFPA 70E PPE categories:</p>
<div class="tbl"><table>
<tr><th>PPE category</th><th>Minimum arc rating</th><th>Typical clothing</th></tr>
<tr><td class="c">1</td><td class="c">4 cal/cm²</td><td>Arc-rated shirt and trousers or coverall, face shield, safety glasses, hearing protection, leather gloves</td></tr>
<tr><td class="c">2</td><td class="c">8 cal/cm²</td><td>As above with arc-rated balaclava or flash suit hood</td></tr>
<tr><td class="c">3</td><td class="c">25 cal/cm²</td><td>Arc flash suit (jacket, trousers, hood), arc-rated gloves</td></tr>
<tr><td class="c">4</td><td class="c">40 cal/cm²</td><td>Heavier arc flash suit system</td></tr>
</table></div>
<p>Reducing arc flash hazard: faster protection (arc-flash relays with light sensors, maintenance-mode switches that lower settings during work), remote racking and remote switching, arc-resistant switchgear, and increasing working distance.</p>

<h3>Other safety practices</h3>
<ul>
  <li><b>Induced voltage</b>: lines paralleling energised circuits can carry dangerous induced voltage even when isolated — use working grounds at the work site and equipotential zones.</li>
  <li><b>Capacitor banks and cables</b> store charge — wait the specified discharge time (typically 5 min), then ground before touching.</li>
  <li><b>SF₆</b> is non-toxic but heavier than air (asphyxiation risk in low spaces); after arcing its by-products are toxic and corrosive — use respirators, gloves and extraction when opening arced compartments.</li>
  <li><b>Mobile equipment</b> (cranes, boom trucks) must keep clearances from live parts; use spotters and ground the vehicle.</li>
  <li><b>Hot sticks and live-line tools</b> must be clean, dry, inspected and periodically dielectrically tested.</li>
  <li><b>Lightning</b>: suspend outdoor yard work when thunderstorms approach.</li>
  <li><b>Battery rooms</b>: no smoking or sparks (hydrogen), eyewash available, acid-resistant PPE.</li>
</ul>

<h3>Emergency response</h3>
<div class="callout danger"><strong>Electrical contact rescue</strong>Do not touch the victim until the source is de-energised (or use a proper insulated rescue hook where trained). Call for help, de-energise, then start CPR and use an AED if needed. Every substation crew should be trained in CPR and first aid, and the site emergency plan, nearest hospital and emergency numbers should be posted.</div>
<ul>
  <li><b>Transformer fire</b>: de-energise first; use the fixed suppression system; on energised equipment use CO₂ or dry chemical, never water jets. Call the fire service and inform them of the electrical hazard.</li>
  <li><b>Oil spill</b>: contain with absorbents, protect drains, report per environmental rules.</li>
  <li><b>Explosion / failed bushing</b>: keep clear — secondary failures can follow; establish an exclusion zone.</li>
</ul>
</section>

<!-- ===================== CHAPTER 15 ===================== -->
<section class="chapter" id="troubleshooting" data-blurb="Symptoms, likely causes and actions for common substation problems.">
<h2>Troubleshooting &amp; Failure Modes</h2>
<p class="lead">Effective troubleshooting combines records (relay events, DGA trends, alarms) with careful testing. Think “what changed?” before “what broke?”.</p>

<h3>Symptom → cause → action</h3>
<div class="tbl"><table>
<tr><th>Symptom</th><th>Possible causes</th><th>Checks / actions</th></tr>
<tr><td>Transformer differential trip on energisation</td><td>Inrush with inadequate harmonic restraint; wrong CT polarity/ratio/vector compensation; actual internal fault</td><td>Review disturbance record (2nd harmonic content); verify CT wiring and settings; if doubt, DGA and electrical tests before retry</td></tr>
<tr><td>Differential trip on external fault</td><td>CT saturation, CT mismatch, wrong settings, open CT circuit</td><td>Check CT knee-points and burdens, settings, through-fault stability test</td></tr>
<tr><td>Rising acetylene in DGA</td><td>Arcing — loose connection, OLTC leakage into main tank, discharge between core parts</td><td>Resample, check OLTC compartment seal (compare OLTC oil DGA), reduce load, plan internal inspection</td></tr>
<tr><td>Rising ethylene and methane</td><td>Hot spot: bad joint, core circulating currents (multiple core grounds), overloaded lead</td><td>Core ground IR test, winding resistance per tap, thermography of external connections</td></tr>
<tr><td>Frequent Buchholz alarms, gas non-flammable</td><td>Air ingress after maintenance, pump cavitation, leaking seals</td><td>Analyse gas; check pumps, valves and gaskets; vent air properly after oil work</td></tr>
<tr><td>Hot spot on disconnector contacts</td><td>Poor alignment, contact pressure loss, oxidation, inadequate grease</td><td>Schedule outage: clean, lubricate, adjust; measure contact resistance</td></tr>
<tr><td>Breaker slow to trip / failed to trip</td><td>Sticky mechanism (old grease), weak trip coil voltage, open trip circuit, mechanical latch problem</td><td>Timing and coil-current analysis; check DC voltage at the coil; lubricate; check TCS alarm history</td></tr>
<tr><td>Breaker fails to close</td><td>Spring not charged, anti-pumping latched, interlock not satisfied, low SF₆ lockout, close coil open, synchro-check blocking</td><td>Check indications and permissives systematically along the close circuit</td></tr>
<tr><td>Frequent SF₆ top-ups</td><td>Leaking seals, cracked castings, density monitor fittings</td><td>Gas camera or sniffer; replace seals; track leak rate (should be ≪ 0.5%/year for modern equipment)</td></tr>
<tr><td>Arrester failure / counter increments rapidly</td><td>Moisture ingress, degraded MOV blocks, TOV exceeding rating</td><td>Leakage current measurement; replace; check system TOV vs arrester rating</td></tr>
<tr><td>Insulator flashovers in dry season mornings</td><td>Pollution (salt/dust) plus dew or light rain</td><td>Wash insulators, apply RTV coating, replace with longer creepage or polymer</td></tr>
<tr><td>Animal-caused faults</td><td>Snakes, rodents, birds bridging phase-to-ground</td><td>Animal guards, insulated covers on bushings/buses, fence mesh, seal cable entries</td></tr>
<tr><td>Nuisance distance trips during heavy load</td><td>Load encroachment into Zone 3; power swings</td><td>Review zone 3 reach, enable load encroachment and power swing blocking</td></tr>
<tr><td>Spurious trips during wet weather</td><td>DC earth faults, moisture in marshalling kiosks, failed heaters</td><td>Check DC insulation, kiosk heaters and seals, cable glands</td></tr>
<tr><td>VT secondary voltage unbalance</td><td>Blown fuse, failing CVT capacitor element, ferroresonance</td><td>Compare phases; CVT capacitance tests; check for neutral displacement</td></tr>
<tr><td>Transformer abnormal noise/vibration</td><td>Overexcitation, DC magnetisation (GIC or nearby DC sources), loose core clamping, harmonics</td><td>Check voltage/frequency (V/Hz), sound and vibration measurement, DGA</td></tr>
</table></div>

<h3>Where equipment typically fails</h3>
<div class="grid">
  <div class="card"><h4>Transformers</h4><p>Bushings, OLTC, winding insulation (often after through-faults or moisture/ageing), leads and connections, cooling systems.</p></div>
  <div class="card"><h4>Circuit breakers</h4><p>Operating mechanism and control circuits (majority of major failures), then gas tightness and interrupters.</p></div>
  <div class="card"><h4>Disconnectors</h4><p>Contact overheating, seized mechanisms, misalignment, motor drives.</p></div>
  <div class="card"><h4>Instrument transformers</h4><p>Oil-paper insulation breakdown (sometimes explosive), moisture ingress, CVT capacitor element failures.</p></div>
  <div class="card"><h4>Secondary systems</h4><p>DC earth faults, wiring errors after modifications, relay settings errors, communication failures.</p></div>
</div>
<div class="callout tip"><strong>Know-how</strong>A large share of protection misoperations trace back to human factors: wrong settings, incorrect wiring after a modification, or test switches left in the wrong position. Peer-check every setting change and every isolation, and restore test switches using a checklist.</div>
</section>

<!-- ===================== CHAPTER 16 ===================== -->
<section class="chapter" id="trends" data-blurb="Digital substations, SF₆ alternatives, monitoring, robotics, renewables and HVDC.">
<h2>Modern Trends &amp; the Future Substation</h2>
<p class="lead">Substations are changing faster now than in the previous fifty years: digitisation, decarbonisation and the shift to inverter-based renewables.</p>

<div class="grid">
  <div class="card"><h4>Digital substations</h4><p>IEC 61850 process bus replaces thousands of copper wires with fibre. Merging units digitise CT/VT signals at the switchgear; GOOSE carries trips. Safer (no open CT hazard in the relay room), smaller panels, faster engineering and testing.</p></div>
  <div class="card"><h4>Centralised / virtualised protection</h4><p>Protection and control functions running on substation-hardened servers or virtual machines rather than one relay per bay.</p></div>
  <div class="card"><h4>SF₆-free switchgear</h4><p>Vacuum interrupters with “clean air” (synthetic air) or CO₂-based mixtures, and fluoronitrile gas blends with much lower global-warming potential. The EU's revised F-gas Regulation (2024) phases out SF₆ in new switchgear in stages starting in 2026.</p></div>
  <div class="card"><h4>Condition monitoring &amp; analytics</h4><p>Online DGA, bushing, PD and breaker monitors feeding asset-health models, digital twins and machine-learning analytics for predictive maintenance.</p></div>
  <div class="card"><h4>Drones &amp; robots</h4><p>Automated thermal and visual inspections, robot patrols in GIS halls and yards, and remote switching robots that keep operators away from arc-flash hazards.</p></div>
  <div class="card"><h4>Renewables &amp; BESS</h4><p>Collector substations for solar and wind, co-located battery energy storage, grid-forming inverters, and stricter grid code compliance (fault ride-through, reactive capability).</p></div>
  <div class="card"><h4>HVDC &amp; MMC converters</h4><p>VSC/MMC converter stations for interconnections, offshore wind and long-distance links; DC circuit breakers for multi-terminal grids.</p></div>
  <div class="card"><h4>Modular &amp; mobile</h4><p>Prefabricated E-houses, skid and containerised substations, and mobile substations for resilience after typhoons and disasters.</p></div>
  <div class="card"><h4>Synchrophasors &amp; WAMS</h4><p>PMUs giving time-synchronised grid visibility for oscillation detection and system protection schemes.</p></div>
  <div class="card"><h4>Cyber-physical security</h4><p>Defence-in-depth networks, secure protocols (IEC 62351), physical hardening against intrusion and ballistic threats.</p></div>
  <div class="card"><h4>Resilience &amp; climate adaptation</h4><p>Raised platforms against flooding, typhoon-rated structures, seismic design, and fire-safe ester-filled transformers.</p></div>
</div>
</section>

<!-- ===================== CHAPTER 17 ===================== -->
<section class="chapter" id="formulas" data-blurb="Formula sheet, worked examples and rules of thumb.">
<h2>Formula Sheet, Worked Examples &amp; Rules of Thumb</h2>

<h3>Essential formulas</h3>
<div class="formula"><span class="lbl">Three-phase power</span>S = √3 · V_LL · I          P = √3 · V_LL · I · cosφ          Q = √3 · V_LL · I · sinφ</div>
<div class="formula"><span class="lbl">Rated current</span>I = S / (√3 · V_LL)</div>
<div class="formula"><span class="lbl">Fault current behind a transformer (infinite source)</span>I_sc = I_rated / Z_pu          S_sc (MVA) = S_rated / Z_pu</div>
<div class="formula"><span class="lbl">Per-unit system</span>Z_base = kV² / MVA_base          Z_pu,new = Z_pu,old × (MVA_new / MVA_old) × (kV_old / kV_new)²</div>
<div class="formula"><span class="lbl">Symmetrical fault level from source MVA</span>I_sc (kA) = MVA_sc / (√3 · kV)</div>
<div class="formula"><span class="lbl">Capacitor bank for power factor correction</span>Q_c = P · (tanφ₁ − tanφ₂)</div>
<div class="formula"><span class="lbl">Voltage rise due to a capacitor bank (approx.)</span>ΔV % ≈ (Q_c MVAr / S_sc MVA) × 100</div>
<div class="formula"><span class="lbl">Ground conductor size (IEEE 80, simplified)</span>A_kcmil = I_kA × K_f × √t_c        (K_f ≈ 7.00 annealed soft-drawn copper, 7.06 hard-drawn copper)
1 kcmil = 0.5067 mm²</div>
<div class="formula"><span class="lbl">Transformer efficiency</span>η = P_out / (P_out + P_core + x² · P_cu,FL)       x = per-unit load; η max when x² · P_cu = P_core</div>
<div class="formula"><span class="lbl">Wenner soil resistivity</span>ρ = 2π · a · R</div>

<h3>Worked examples</h3>
<details open>
<summary>1 · Fault current at a 13.8 kV bus</summary>
<p>A 20 MVA, 69/13.8 kV transformer has 8% impedance. Assume an infinite 69 kV source.</p>
<div class="formula">I_rated = 20,000 kVA / (√3 × 13.8 kV) = 836.7 A
I_sc = 836.7 / 0.08 = 10,459 A ≈ 10.5 kA
S_sc = 20 / 0.08 = 250 MVA</div>
<p>Real source impedance would lower this slightly. Feeder breakers rated 25 kA have comfortable margin.</p>
</details>
<details>
<summary>2 · IDMT relay operating time</summary>
<p>Standard inverse relay, pickup 600 A, TMS 0.2, fault current 6000 A.</p>
<div class="formula">M = 6000 / 600 = 10
t = 0.2 × 0.14 / (10^0.02 − 1) = 0.2 × 0.14 / 0.0471 = 0.2 × 2.97 ≈ 0.59 s</div>
<p>An upstream relay must operate at least about 0.3 s later (≈ 0.9 s) for the same fault to keep coordination.</p>
</details>
<details>
<summary>3 · Tolerable touch and step voltage (70 kg person)</summary>
<p>Crushed rock ρs = 3000 Ω·m, Cs ≈ 0.7, fault clearing time ts = 0.5 s.</p>
<div class="formula">E_touch = (1000 + 1.5 × 0.7 × 3000) × 0.157 / √0.5 = 4150 × 0.157 / 0.707 ≈ 921 V
E_step  = (1000 + 6 × 0.7 × 3000) × 0.157 / √0.5 = 13,600 × 0.157 / 0.707 ≈ 3020 V</div>
<p>The grid design must keep mesh (touch) voltage below ≈ 921 V and step voltage below ≈ 3020 V. Without the rock layer (bare soil), the limits would be far lower.</p>
</details>
<details>
<summary>4 · Soil resistivity from a Wenner test</summary>
<p>Probe spacing a = 5 m, measured resistance R = 2.4 Ω.</p>
<div class="formula">ρ = 2π × 5 × 2.4 ≈ 75.4 Ω·m</div>
</details>
<details>
<summary>5 · Capacitor bank sizing</summary>
<p>A 10 MW load at 0.80 power factor must be corrected to 0.95.</p>
<div class="formula">tanφ₁ = tan(cos⁻¹ 0.80) = 0.750
tanφ₂ = tan(cos⁻¹ 0.95) = 0.329
Q_c = 10 × (0.750 − 0.329) ≈ 4.2 MVAr</div>
</details>
<details>
<summary>6 · Ground grid conductor size</summary>
<p>Ground fault current 25 kA for 0.5 s, soft-drawn copper.</p>
<div class="formula">A = 25 × 7.00 × √0.5 ≈ 123.7 kcmil ≈ 63 mm²</div>
<p>Many utilities then select a larger standard size (e.g., 95–120 mm² or 4/0 AWG) for mechanical strength, corrosion allowance and future fault growth.</p>
</details>
<details>
<summary>7 · Distance relay zone reach</summary>
<p>Line impedance 10 Ω (secondary), shortest adjacent line 6 Ω, longest adjacent line 12 Ω.</p>
<div class="formula">Zone 1 = 0.8 × 10 = 8 Ω (instantaneous)
Zone 2 = 10 + 0.5 × 6 = 13 Ω (≥ 1.2 × 10 = 12 Ω ✓), ~0.4 s
Zone 3 = 10 + 12 × 1.2 ≈ 24.4 Ω, ~1 s (check load encroachment)</div>
</details>

<h3>Rules of thumb &amp; field know-how</h3>
<div class="grid">
  <div class="card"><h4>Breakers vs disconnectors</h4><p>Breaker opens first, closes last. Disconnectors never break load.</p></div>
  <div class="card"><h4>CT and VT</h4><p>Never open a CT secondary; never short a VT secondary.</p></div>
  <div class="card"><h4>Insulation resistance</h4><p>A rough minimum for many items: 1 MΩ per kV + 1 MΩ — but trend and PI matter more than one reading.</p></div>
  <div class="card"><h4>Temperature</h4><p>Correct IR, PF and resistance readings to a reference temperature (usually 20 °C) before comparing.</p></div>
  <div class="card"><h4>Transformer life</h4><p>Every ~6 °C of extra hot-spot temperature halves insulation life; moisture and oxygen accelerate ageing.</p></div>
  <div class="card"><h4>DGA</h4><p>Any acetylene deserves attention; rising acetylene deserves urgency.</p></div>
  <div class="card"><h4>Arrester placement</h4><p>Closer is better. Every metre of lead adds roughly 1 kV per kA/µs of surge front.</p></div>
  <div class="card"><h4>Protection coordination</h4><p>~0.3 s grading margin; Zone 1 ≈ 80%; pickup ≥ 1.2–1.5 × max load.</p></div>
  <div class="card"><h4>Batteries</h4><p>Battery life roughly halves per ~8–10 °C above 25 °C. Keep battery rooms cool.</p></div>
  <div class="card"><h4>Thermography</h4><p>Scan at load (≥ 40%); compare like phases; ΔT &gt; 15 °C between phases = act now.</p></div>
  <div class="card"><h4>Documentation</h4><p>If it isn't recorded, it didn't happen. Keep as-built drawings current after every change.</p></div>
  <div class="card"><h4>Test before trust</h4><p>Test the voltage detector on a known live source before and after use.</p></div>
</div>
</section>

<!-- ===================== CHAPTER 18 ===================== -->
<section class="chapter" id="glossary" data-blurb="Key substation terms and abbreviations A–Z.">
<h2>Glossary</h2>
<dl class="gloss">
<dt>AIS</dt><dd>Air-insulated switchgear/substation — live parts insulated by atmospheric air.</dd>
<dt>Autotransformer</dt><dd>Transformer with a shared winding section between HV and LV.</dd>
<dt>AVR</dt><dd>Automatic voltage regulator that controls the OLTC (ANSI 90).</dd>
<dt>Bay</dt><dd>Set of equipment connecting one circuit to the busbars.</dd>
<dt>BDV</dt><dd>Breakdown voltage of insulating oil.</dd>
<dt>BIL / LIWV</dt><dd>Basic lightning impulse insulation level / lightning impulse withstand voltage.</dd>
<dt>Buchholz relay</dt><dd>Gas and oil-surge relay between transformer tank and conservator.</dd>
<dt>Burden</dt><dd>Load connected to an instrument transformer secondary, in VA or ohms.</dd>
<dt>Busbar</dt><dd>Common conductor to which several circuits connect.</dd>
<dt>CB</dt><dd>Circuit breaker — switching device that can make and break normal and fault currents.</dd>
<dt>Conservator</dt><dd>Oil expansion tank on top of a transformer.</dd>
<dt>Creepage distance</dt><dd>Shortest distance along an insulator surface between conductive parts.</dd>
<dt>CT / VT / CVT</dt><dd>Current transformer / voltage transformer / capacitor voltage transformer.</dd>
<dt>CTI</dt><dd>Coordination time interval between successive protection devices.</dd>
<dt>DGA</dt><dd>Dissolved gas analysis of transformer oil.</dd>
<dt>Diameter</dt><dd>One bay of a breaker-and-a-half scheme (three breakers, two circuits).</dd>
<dt>Disconnector / isolator</dt><dd>Switch providing a visible isolating gap; not for load interruption.</dd>
<dt>Earth (ground) switch</dt><dd>Switch that connects isolated conductors to earth.</dd>
<dt>FAT / SAT</dt><dd>Factory acceptance test / site acceptance test.</dd>
<dt>Fault level</dt><dd>Maximum short-circuit current (kA) or power (MVA) at a point.</dd>
<dt>Ferranti effect</dt><dd>Voltage rise at the receiving end of a lightly loaded long line or cable.</dd>
<dt>Ferroresonance</dt><dd>Nonlinear resonance between capacitance and a saturable inductance, causing overvoltages.</dd>
<dt>GIS</dt><dd>Gas-insulated switchgear in grounded, gas-filled metal enclosures.</dd>
<dt>GOOSE</dt><dd>IEC 61850 fast peer-to-peer event messaging between IEDs.</dd>
<dt>GPR</dt><dd>Ground potential rise — grid voltage relative to remote earth during a fault.</dd>
<dt>IDMT</dt><dd>Inverse definite minimum time overcurrent characteristic.</dd>
<dt>IED</dt><dd>Intelligent electronic device — numerical relay, controller or meter.</dd>
<dt>Inrush current</dt><dd>Transient magnetising current when a transformer is energised.</dd>
<dt>Interlock</dt><dd>Mechanical, electrical or software logic preventing unsafe operations.</dd>
<dt>Knee-point voltage</dt><dd>CT excitation voltage above which the core saturates rapidly.</dd>
<dt>LOTO</dt><dd>Lockout / tagout isolation procedure.</dd>
<dt>Merging unit</dt><dd>Device digitising CT/VT signals into IEC 61850 Sampled Values.</dd>
<dt>MOV / MCOV</dt><dd>Metal-oxide varistor arrester / maximum continuous operating voltage.</dd>
<dt>N-1</dt><dd>Planning criterion: system remains secure after loss of any single element.</dd>
<dt>NGR</dt><dd>Neutral grounding resistor.</dd>
<dt>OLTC / DETC</dt><dd>On-load tap changer / de-energised tap changer.</dd>
<dt>ONAN, ONAF, OFAF, ODAF</dt><dd>Transformer cooling classes (see Chapter 4).</dd>
<dt>PI</dt><dd>Polarisation index = IR at 10 min ÷ IR at 1 min.</dd>
<dt>PLCC</dt><dd>Power line carrier communication over HV lines.</dd>
<dt>Process bus</dt><dd>IEC 61850 network carrying sampled values and commands between switchyard and IEDs.</dd>
<dt>PTW</dt><dd>Permit to work.</dd>
<dt>Recloser</dt><dd>Self-controlled breaker that automatically recloses after tripping.</dd>
<dt>REF</dt><dd>Restricted earth fault protection for transformer windings.</dd>
<dt>RTU</dt><dd>Remote terminal unit for SCADA.</dd>
<dt>SCADA</dt><dd>Supervisory control and data acquisition.</dd>
<dt>SCD / ICD / CID</dt><dd>IEC 61850 configuration files (substation / IED capability / configured IED).</dd>
<dt>SF₆</dt><dd>Sulphur hexafluoride insulating and arc-quenching gas.</dd>
<dt>SFRA</dt><dd>Sweep frequency response analysis for winding deformation.</dd>
<dt>SLD</dt><dd>Single-line diagram.</dd>
<dt>STATCOM / SVC</dt><dd>Static synchronous compensator / static var compensator.</dd>
<dt>Step / touch voltage</dt><dd>Voltage between feet / between hand and feet during a ground fault.</dd>
<dt>Tan δ (power factor)</dt><dd>Dielectric loss measurement of insulation quality.</dd>
<dt>TRV</dt><dd>Transient recovery voltage across breaker contacts after interruption.</dd>
<dt>TTR</dt><dd>Transformer turns ratio test.</dd>
<dt>VFTO</dt><dd>Very fast transient overvoltage, mainly in GIS.</dd>
<dt>Wave trap</dt><dd>Line trap blocking PLCC frequencies from entering the substation.</dd>
</dl>
</section>

<!-- ===================== CHAPTER 19 ===================== -->
<section class="chapter" id="quiz" data-blurb="Interactive self-check with instant feedback.">
<h2>Self-Check Quiz</h2>
<p class="lead">Click an answer to check it. Your score updates as you go.</p>
<div class="scorebar"><span>Score: <b id="quizScore">0 / 0</b></span><button class="btn" id="quizReset" type="button">Reset quiz</button></div>
<div class="quiz" id="quizBox">
<div class="q" data-a="1"><p class="qt">1. When de-energising a bay, what is operated first?</p><div class="opts"><button>Bus disconnector</button><button>Circuit breaker</button><button>Earth switch</button><button>Line disconnector</button></div><p class="exp">The breaker interrupts the load current. Disconnectors are opened only after the breaker is open, because they cannot interrupt load.</p></div>
<div class="q" data-a="2"><p class="qt">2. Which bus scheme uses three breakers for every two circuits?</p><div class="opts"><button>Ring bus</button><button>Double bus double breaker</button><button>Breaker-and-a-half</button><button>Main and transfer</button></div><p class="exp">Breaker-and-a-half: each diameter has three breakers in series between two buses, serving two circuits.</p></div>
<div class="q" data-a="0"><p class="qt">3. What happens if a CT secondary is open-circuited while primary current flows?</p><div class="opts"><button>Dangerously high voltage develops and the core saturates</button><button>The CT secondary current doubles</button><button>Nothing — CTs are designed for it</button><button>The breaker trips automatically</button></div><p class="exp">With no secondary current to oppose it, all primary ampere-turns magnetise the core, producing very high peak voltages. Always short CT secondaries before disconnecting.</p></div>
<div class="q" data-a="3"><p class="qt">4. Which dissolved gas most strongly indicates arcing inside a transformer?</p><div class="opts"><button>Carbon dioxide</button><button>Methane</button><button>Oxygen</button><button>Acetylene</button></div><p class="exp">Acetylene (C₂H₂) forms at very high temperatures typical of arcing; any rising acetylene is serious.</p></div>
<div class="q" data-a="1"><p class="qt">5. In vector group Dyn11, what does “11” mean?</p><div class="opts"><button>11 kV secondary</button><button>LV leads HV by 30°</button><button>11 tap positions</button><button>LV lags HV by 11°</button></div><p class="exp">The clock number × 30° gives the phase displacement of LV relative to HV: position 11 = 330° lag, i.e., 30° lead.</p></div>
<div class="q" data-a="2"><p class="qt">6. Typical Zone 1 reach of a distance relay is:</p><div class="opts"><button>50% of the line</button><button>120% of the line</button><button>80–85% of the line</button><button>Line + longest adjacent line</button></div><p class="exp">Zone 1 underreaches to avoid tripping instantaneously for faults beyond the remote bus, allowing for measurement errors.</p></div>
<div class="q" data-a="0"><p class="qt">7. The Buchholz relay is located:</p><div class="opts"><button>In the pipe between the main tank and the conservator</button><button>On the HV bushing</button><button>In the control panel</button><button>On the radiator</button></div><p class="exp">It collects gas rising toward the conservator (alarm) and detects oil surges from internal faults (trip).</p></div>
<div class="q" data-a="3"><p class="qt">8. Which condition is NOT required for paralleling two transformers?</p><div class="opts"><button>Same voltage ratio</button><button>Same vector group</button><button>Same phase sequence</button><button>Same manufacturer</button></div><p class="exp">Ratio, phase displacement, polarity/phase sequence and similar impedance matter — not the manufacturer.</p></div>
<div class="q" data-a="1"><p class="qt">9. Polarisation index (PI) is the ratio of insulation resistance at:</p><div class="opts"><button>1 min ÷ 30 s</button><button>10 min ÷ 1 min</button><button>5 min ÷ 1 min</button><button>60 min ÷ 10 min</button></div><p class="exp">PI = IR(10 min) / IR(1 min). A PI below about 1–2 suggests moisture or contamination.</p></div>
<div class="q" data-a="2"><p class="qt">10. What is the main purpose of crushed rock on a substation yard surface?</p><div class="opts"><button>Appearance only</button><button>Support transformer foundations</button><button>Increase tolerable touch and step voltages</button><button>Reduce grid resistance</button></div><p class="exp">The high-resistivity surface layer adds resistance in series with a person's feet, greatly increasing the tolerable touch and step voltages (it also helps drainage and weed control).</p></div>
<div class="q" data-a="0"><p class="qt">11. Which relay function blocks transformer differential tripping during energisation?</p><div class="opts"><button>Second-harmonic restraint</button><button>Fifth-harmonic restraint</button><button>Synchro-check</button><button>Breaker failure</button></div><p class="exp">Inrush current is rich in second harmonic; 5th-harmonic restraint is for overexcitation.</p></div>
<div class="q" data-a="3"><p class="qt">12. Which IEC 61850 service carries fast trip and interlock messages between IEDs?</p><div class="opts"><button>MMS</button><button>Sampled Values</button><button>DNP3</button><button>GOOSE</button></div><p class="exp">GOOSE is a fast multicast peer-to-peer message used to replace hard-wired signals.</p></div>
<div class="q" data-a="1"><p class="qt">13. A 30 MVA transformer has 10% impedance. Ignoring source impedance, its maximum through-fault MVA is:</p><div class="opts"><button>3 MVA</button><button>300 MVA</button><button>30 MVA</button><button>3000 MVA</button></div><p class="exp">S_sc = S_rated / Z_pu = 30 / 0.10 = 300 MVA.</p></div>
<div class="q" data-a="2"><p class="qt">14. Which of the five golden rules comes immediately after “secure against reconnection”?</p><div class="opts"><button>Earth and short-circuit</button><button>Protect against adjacent live parts</button><button>Verify absence of voltage</button><button>Disconnect completely</button></div><p class="exp">Disconnect → secure → verify absence of voltage → earth and short-circuit → protect against adjacent live parts.</p></div>
<div class="q" data-a="0"><p class="qt">15. In thermography, a ΔT of 20 °C between similar phase connections under similar load means:</p><div class="opts"><button>Major discrepancy — repair immediately</button><button>Normal — no action</button><button>Possible deficiency — investigate later</button><button>The camera needs calibration</button></div><p class="exp">Per the NETA table, ΔT greater than 15 °C between similar components indicates a major discrepancy requiring immediate repair.</p></div>
<div class="q" data-a="3"><p class="qt">16. Why is substation DC usually ungrounded (floating) with earth-fault monitoring?</p><div class="opts"><button>To reduce battery size</button><button>DC can't be grounded</button><button>To increase voltage</button><button>A single earth fault doesn't cause a trip or failure, allowing time to find it</button></div><p class="exp">A floating system tolerates one earth fault; the monitor alarms so it can be fixed before a second fault causes a false trip or failure to trip.</p></div>
<div class="q" data-a="1"><p class="qt">17. Which breaker interrupting medium dominates MV switchgear today?</p><div class="opts"><button>Bulk oil</button><button>Vacuum</button><button>Air-blast</button><button>SF₆ puffer</button></div><p class="exp">Vacuum interrupters dominate up to about 40.5 kV; SF₆ dominates at HV/EHV, though vacuum is expanding upward.</p></div>
<div class="q" data-a="2"><p class="qt">18. The wave trap (line trap) is connected:</p><div class="opts"><button>Between phase and ground</button><button>In parallel with the breaker</button><button>In series with the line conductor</button><button>In the transformer neutral</button></div><p class="exp">It is a parallel LC circuit in series with the line, blocking carrier frequencies while passing power frequency.</p></div>
<div class="q" data-a="0"><p class="qt">19. Where should surge arresters protecting a transformer be installed?</p><div class="opts"><button>As close as possible to the transformer terminals</button><button>At the substation fence</button><button>At the remote end of the line</button><button>Inside the control building</button></div><p class="exp">Lead length and separation distance raise the voltage the transformer sees, so arresters go as close as possible.</p></div>
<div class="q" data-a="3"><p class="qt">20. What does breaker failure protection (50BF) do?</p><div class="opts"><button>Recloses the failed breaker</button><button>Blocks all protection</button><button>Alarms only</button><button>Trips all adjacent breakers that can feed the fault</button></div><p class="exp">If current persists after a trip command plus a short delay, 50BF trips the surrounding breakers (and sends a transfer trip to remote ends).</p></div>
</div>
</section>

<!-- ===================== CHAPTER 20 ===================== -->
<section class="chapter" id="references" data-blurb="Key standards and recommended further reading.">
<h2>Standards &amp; Further Reading</h2>
<h3>Key standards</h3>
<div class="tbl"><table>
<tr><th>Standard</th><th>Subject</th></tr>
<tr><td>IEEE Std 80</td><td>Guide for safety in AC substation grounding</td></tr>
<tr><td>IEEE Std 81</td><td>Measuring earth resistivity, ground impedance and earth surface potentials</td></tr>
<tr><td>IEEE Std 998</td><td>Direct lightning stroke shielding of substations</td></tr>
<tr><td>IEEE Std 979 / 980</td><td>Substation fire protection / containment of oil spills</td></tr>
<tr><td>IEEE C37 series</td><td>Switchgear, breakers (C37.04, C37.06, C37.09), relays (C37.2 device numbers, C37.90), relay application guides (C37.91 transformers, C37.113 lines, C37.234 buses)</td></tr>
<tr><td>IEEE C57 series</td><td>Transformers (C57.12.00 general, C57.91 loading, C57.104 DGA, C57.106 oil, C57.13 instrument transformers, C57.152 field testing)</td></tr>
<tr><td>IEEE 485 / 1188 / 450 / 1115</td><td>Battery sizing and maintenance (lead-acid, VRLA, NiCd)</td></tr>
<tr><td>IEEE 1584</td><td>Arc-flash hazard calculations</td></tr>
<tr><td>IEC 61936-1</td><td>Power installations exceeding 1 kV AC — design and erection</td></tr>
<tr><td>IEC 62271 series</td><td>HV switchgear and controlgear (-1 common, -100 breakers, -102 disconnectors, -200 MV metal-enclosed, -203 GIS)</td></tr>
<tr><td>IEC 60076 series</td><td>Power transformers (incl. -7 loading guide)</td></tr>
<tr><td>IEC 61869 series</td><td>Instrument transformers</td></tr>
<tr><td>IEC 60071-1/-2</td><td>Insulation coordination</td></tr>
<tr><td>IEC 60099-4/-5</td><td>Surge arresters — standard and selection</td></tr>
<tr><td>IEC TS 60815</td><td>Selection of insulators for polluted conditions</td></tr>
<tr><td>IEC 60255 series</td><td>Measuring relays and protection equipment</td></tr>
<tr><td>IEC 61850</td><td>Communication networks and systems for power utility automation</td></tr>
<tr><td>IEC 60599 / 60422</td><td>DGA interpretation / mineral oil supervision and maintenance</td></tr>
<tr><td>IEC 62351 / 62443</td><td>Cybersecurity for power systems / industrial automation</td></tr>
<tr><td>NFPA 70E / NFPA 850</td><td>Electrical safety in the workplace / fire protection for generating plants and HVDC stations</td></tr>
<tr><td>ANSI/NETA ATS &amp; MTS</td><td>Acceptance and maintenance testing specifications</td></tr>
<tr><td>EN 50110</td><td>Operation of electrical installations (five golden rules)</td></tr>
<tr><td>Philippine Electrical Code, Philippine Grid Code, Philippine Distribution Code</td><td>Local codes and grid connection requirements (Philippines)</td></tr>
</table></div>

<h3>Recommended books and resources</h3>
<ul>
  <li>J. D. McDonald (ed.), <i>Electric Power Substations Engineering</i> — comprehensive reference on all aspects of substations.</li>
  <li>J. L. Blackburn &amp; T. J. Domin, <i>Protective Relaying: Principles and Applications</i>.</li>
  <li><i>Network Protection &amp; Automation Guide</i> (NPAG), originally Alstom, now GE — the classic protection handbook.</li>
  <li>ABB, <i>Switchgear Manual</i> — practical design data for switchgear and substations.</li>
  <li>S. H. Horowitz &amp; A. G. Phadke, <i>Power System Relaying</i>.</li>
  <li>CIGRE Technical Brochures — substation design, reliability surveys, asset management, IEC 61850.</li>
  <li>USBR / USACE Facilities Instructions, Standards &amp; Techniques (FIST) manuals — free, practical maintenance guides.</li>
  <li>Manufacturer application notes and instruction manuals for your installed equipment — the final authority on maintenance.</li>
</ul>

<h3>Suggested study path</h3>
<ol class="steps">
  <li>Chapters 1–3: understand what substations do and how bus schemes work. Practise reading real SLDs.</li>
  <li>Chapters 4–6: learn each piece of primary equipment — its purpose, construction and nameplate.</li>
  <li>Chapters 7–9: protection, automation and grounding — the “invisible” systems.</li>
  <li>Chapters 10–12: design, testing and maintenance — how it's all engineered and kept healthy.</li>
  <li>Chapters 13–15: operations, safety and troubleshooting — field competence.</li>
  <li>Chapters 16–19: modern trends, formulas, glossary and quiz — consolidate and test yourself.</li>
</ol>
</section>

<footer>
  <p><b>Substation Engineering Handbook</b> — an open study guide. Content is educational and simplified; always follow applicable standards, codes, utility procedures and manufacturer instructions. Values marked “typical” are indicative only.</p>
  <p>Single-file HTML, no build step required — works offline and on GitHub Pages.</p>
</footer>

</div>
</main>
<button class="totop" id="toTop" aria-label="Back to top">↑</button>

<script>
(function(){
  "use strict";
  var $ = function(s, r){ return (r || document).querySelector(s); };
  var $$ = function(s, r){ return Array.prototype.slice.call((r || document).querySelectorAll(s)); };
  var store = {
    get: function(k, d){ try { var v = localStorage.getItem(k); return v === null ? d : JSON.parse(v); } catch(e){ return d; } },
    set: function(k, v){ try { localStorage.setItem(k, JSON.stringify(v)); } catch(e){} }
  };
  var root = document.documentElement;

  /* Theme */
  var savedTheme = store.get("ssg-theme", null);
  if (savedTheme) root.setAttribute("data-theme", savedTheme);
  $("#themeBtn").addEventListener("click", function(){
    var cur = root.getAttribute("data-theme") || (window.matchMedia && matchMedia("(prefers-color-scheme: dark)").matches ? "dark" : "light");
    var nx = cur === "dark" ? "light" : "dark";
    root.setAttribute("data-theme", nx); store.set("ssg-theme", nx);
  });

  /* Build TOC, chapter cards, done buttons */
  var slug = function(t){ return t.toLowerCase().replace(/[^a-z0-9]+/g, "-").replace(/^-|-$/g, "").slice(0, 50); };
  var esc = function(s){ return s.replace(/[&<>"]/g, function(c){ return {"&":"&amp;","<":"&lt;",">":"&gt;","\"":"&quot;"}[c]; }); };
  var chapters = $$("section.chapter");
  var toc = $("#toc"), grid = $("#chapterGrid");
  var done = store.get("ssg-done", []);
  var tocLinks = [];

  function updateMeter(){
    var n = done.length, t = chapters.length;
    $("#meterTxt").textContent = n + " of " + t + " chapters studied";
    $("#meterBar").style.width = (t ? (n / t * 100) : 0) + "%";
  }

  chapters.forEach(function(sec, i){
    var h2 = $("h2", sec), n = String(i + 1).padStart(2, "0"), title = h2.textContent;
    var head = document.createElement("div"); head.className = "ch-head";
    var label = document.createElement("div"); label.className = "ch-label"; label.textContent = "Chapter " + (i + 1);
    var btn = document.createElement("button"); btn.type = "button"; btn.className = "done-btn";
    head.appendChild(label); head.appendChild(btn);
    sec.insertBefore(head, h2);

    var li = document.createElement("li");
    var a = document.createElement("a"); a.href = "#" + sec.id;
    a.innerHTML = '<span class="n">' + n + '</span><span>' + esc(title) + '</span>';
    li.appendChild(a);
    var ul = document.createElement("ul");
    $$("h3", sec).forEach(function(h3){
      if (!h3.id) h3.id = sec.id + "-" + slug(h3.textContent);
      var sli = document.createElement("li"), sa = document.createElement("a");
      sa.href = "#" + h3.id; sa.textContent = h3.textContent;
      sli.appendChild(sa); ul.appendChild(sli);
      tocLinks.push({ el: h3, link: sa, li: li });
    });
    li.appendChild(ul); toc.appendChild(li);
    tocLinks.push({ el: sec, link: a, li: li, chapter: true });

    if (grid){
      var c = document.createElement("a"); c.className = "chcard"; c.href = "#" + sec.id;
      c.innerHTML = '<span class="n">' + n + '</span><strong>' + esc(title) + '</strong><small>' + esc(sec.getAttribute("data-blurb") || "") + '</small>';
      grid.appendChild(c);
    }

    function paint(){
      var on = done.indexOf(sec.id) > -1;
      btn.className = "done-btn" + (on ? " on" : "");
      btn.textContent = on ? "✓ Studied" : "Mark as studied";
      a.classList.toggle("done", on);
    }
    btn.addEventListener("click", function(){
      var k = done.indexOf(sec.id);
      if (k > -1) done.splice(k, 1); else done.push(sec.id);
      store.set("ssg-done", done); paint(); updateMeter();
    });
    paint();
  });
  updateMeter();

  /* Scroll spy + progress */
  var progress = $("#progress"), toTop = $("#toTop"), ticking = false;
  var chapterLinks = tocLinks.filter(function(t){ return t.chapter; });
  var subLinks = tocLinks.filter(function(t){ return !t.chapter; });
  function onScroll(){
    var y = window.scrollY, h = document.documentElement.scrollHeight - window.innerHeight;
    progress.style.width = (h > 0 ? (y / h * 100) : 0) + "%";
    toTop.classList.toggle("show", y > 900);
    var curC = null, curS = null;
    chapterLinks.forEach(function(t){ if (t.el.getBoundingClientRect().top < 120) curC = t; });
    subLinks.forEach(function(t){ if (t.el.getBoundingClientRect().top < 120) curS = t; });
    tocLinks.forEach(function(t){ t.link.classList.remove("active"); t.li.classList.remove("open"); });
    if (curC){
      curC.link.classList.add("active"); curC.li.classList.add("open");
      if (curS && curS.li === curC.li) curS.link.classList.add("active");
    }
    ticking = false;
  }
  window.addEventListener("scroll", function(){ if (!ticking){ ticking = true; requestAnimationFrame(onScroll); } }, { passive: true });
  onScroll();
  toTop.addEventListener("click", function(){ window.scrollTo({ top: 0, behavior: "smooth" }); });

  /* Mobile nav */
  var body = document.body;
  $("#menuBtn").addEventListener("click", function(){ body.classList.toggle("nav-open"); });
  $("#scrim").addEventListener("click", function(){ body.classList.remove("nav-open"); });
  toc.addEventListener("click", function(e){ if (e.target.closest("a")) body.classList.remove("nav-open"); });

  /* Search */
  var input = $("#q"), results = $("#results"), index = null, sel = -1, hits = [];
  function buildIndex(){
    index = [];
    $$("section.chapter h3, section.chapter h4, section.chapter p, section.chapter li, section.chapter td, section.chapter dt, section.chapter dd, section.chapter summary, section.chapter .card h4").forEach(function(el){
      if (el.closest(".quiz")) return;
      var txt = (el.textContent || "").replace(/\s+/g, " ").trim();
      if (txt.length < 3) return;
      var sec = el.closest("section.chapter");
      index.push({ el: el, text: txt, low: txt.toLowerCase(), ch: sec ? $("h2", sec).textContent : "" });
    });
  }
  function snippet(t, q){
    var i = t.toLowerCase().indexOf(q), start = Math.max(0, i - 50), end = Math.min(t.length, i + q.length + 80);
    var s = (start > 0 ? "…" : "") + t.slice(start, end) + (end < t.length ? "…" : "");
    var e = esc(s), re = new RegExp(q.replace(/[.*+?^${}()|[\]\\]/g, "\\$&"), "gi");
    return e.replace(re, function(m){ return "<mark>" + m + "</mark>"; });
  }
  function search(){
    var q = input.value.trim().toLowerCase();
    if (q.length < 2){ results.classList.remove("open"); return; }
    if (!index) buildIndex();
    hits = []; var seen = [];
    for (var i = 0; i < index.length && hits.length < 40; i++){
      var it = index[i];
      if (it.low.indexOf(q) > -1){
        if (seen.some(function(s){ return s.contains(it.el); })) continue;
        seen.push(it.el); hits.push(it);
      }
    }
    sel = -1;
    if (!hits.length){ results.innerHTML = '<div class="empty">No matches for “' + esc(input.value) + '”.</div>'; }
    else {
      results.innerHTML = hits.map(function(h, k){
        return '<a href="#" data-k="' + k + '"><small>' + esc(h.ch) + '</small>' + snippet(h.text, q) + '</a>';
      }).join("");
    }
    results.classList.add("open");
  }
  function go(k){
    var h = hits[k]; if (!h) return;
    results.classList.remove("open"); input.blur();
    body.classList.remove("nav-open");
    var d = h.el.closest("details"); if (d) d.open = true;
    h.el.scrollIntoView({ behavior: "smooth", block: "center" });
    h.el.classList.remove("flash"); void h.el.offsetWidth; h.el.classList.add("flash");
  }
  input.addEventListener("input", search);
  input.addEventListener("focus", function(){ if (input.value.trim().length > 1) search(); });
  input.addEventListener("keydown", function(e){
    var items = $$("a", results);
    if (e.key === "ArrowDown"){ e.preventDefault(); sel = Math.min(items.length - 1, sel + 1); }
    else if (e.key === "ArrowUp"){ e.preventDefault(); sel = Math.max(0, sel - 1); }
    else if (e.key === "Enter"){ e.preventDefault(); go(sel > -1 ? sel : 0); return; }
    else if (e.key === "Escape"){ results.classList.remove("open"); input.blur(); return; }
    else return;
    items.forEach(function(a, i){ a.classList.toggle("sel", i === sel); });
    if (items[sel]) items[sel].scrollIntoView({ block: "nearest" });
  });
  results.addEventListener("mousedown", function(e){
    var a = e.target.closest("a[data-k]"); if (!a) return;
    e.preventDefault(); go(+a.getAttribute("data-k"));
  });
  document.addEventListener("click", function(e){ if (!e.target.closest(".search")) results.classList.remove("open"); });
  document.addEventListener("keydown", function(e){
    if (e.key === "/" && document.activeElement !== input && !/input|textarea/i.test(document.activeElement.tagName)){ e.preventDefault(); input.focus(); }
  });

  /* Quiz */
  var qs = $$("#quizBox .q"), scoreEl = $("#quizScore");
  function score(){
    var answered = $$("#quizBox .q.answered"), right = $$("#quizBox .q.correct");
    scoreEl.textContent = right.length + " / " + answered.length + (answered.length === qs.length ? "  — complete!" : "");
  }
  qs.forEach(function(q){
    var ans = +q.getAttribute("data-a"), btns = $$(".opts button", q);
    btns.forEach(function(b, i){
      b.type = "button";
      b.addEventListener("click", function(){
        if (q.classList.contains("answered")) return;
        q.classList.add("answered");
        if (i === ans) { q.classList.add("correct"); b.classList.add("right"); }
        else { b.classList.add("wrong"); btns[ans].classList.add("right"); }
        btns.forEach(function(x){ x.disabled = true; });
        score();
      });
    });
  });
  $("#quizReset").addEventListener("click", function(){
    qs.forEach(function(q){
      q.classList.remove("answered", "correct");
      $$(".opts button", q).forEach(function(b){ b.disabled = false; b.classList.remove("right", "wrong"); });
    });
    score();
  });
  score();

  /* Print: open all details */
  window.addEventListener("beforeprint", function(){ $$("details").forEach(function(d){ d.open = true; }); });
})();
</script>
</body>
</html>
